
Chapter 9 Fire Protection and Life Safety Systems
CALIFORNIA BUILDING CODE — MATRIX ADOPTION TABLE
CHAPTER 9 — FIRE PROTECTION AND LIFE SAFETY SYSTEMS
(Matrix Adoption Tables are nonregulatory, intended only as an aid to the code user.
See Chapter 1 for state agency authority and building applications.)
The state agency does not adopt sections identified with the following symbol: †
The Office of the State Fire Marshal's adoption of this chapter or individual sections is applicable to structures regulated by other state agencies pursuant to Section 1.11.
User notes:
About this chapter: Chapter 9 prescribes the minimum requirements for active fire protection equipment systems to perform the functions of detecting a fire, alerting the occupants or fire department of a fire emergency, mass notification, gas detection, controlling smoke and controlling or extinguishing the fire. Generally, the requirements are based on the occupancy, the height and the area of the building, because these are the factors that most affect firefighting capabilities and the relative hazard of a specific building or portion thereof. This chapter parallels and is substantially duplicated in Chapter 9 of the California Fire Code.
Section 901 General
901.1 Scope
The provisions of this chapter shall specify where fire protection and life safety systems are required and shall apply to the design, installation and operation of fire protection and life safety systems.
901.2 Fire Protection Systems
Fire protection and life safety systems shall be installed, repaired, operated and maintained in accordance with this code and the California Fire Code.
Any fire protection or life safety system for which an exception or reduction to the provisions of this code has been granted shall be considered to be a required system.
Exception: Any fire protection or life safety system or portion thereof not required by this code shall be permitted to be installed for partial or complete protection provided that such system meets the requirements of this code.
901.3 Modifications
Persons shall not remove or modify any fire protection system installed or maintained under the provisions of this code or the California Fire Code without approval by the building official.
901.4 Threads
Threads provided for fire department connections to automatic sprinkler systems, standpipes, yard hydrants or any other fire hose connection shall be compatible with the connections used by the local fire department.
901.5 Administration of Installation Acceptance Tests
Fire protection systems shall be tested in accordance with the requirements of this code and the California Fire Code. Where required, the tests shall be conducted in the presence of the building official. Tests required by this code, the California Fire Code and the standards listed in this code shall be conducted at the expense of the owner or the owner's authorized agent. It shall be unlawful to occupy portions of a structure until the required fire protection systems within that portion of the structure have been tested and approved.
901.6 Supervisory Service
Where required, fire protection systems shall be monitored by an approved supervising station in accordance with NFPA 72.
901.6.1 Automatic Sprinkler Systems
Automatic sprinkler systems shall be monitored by an approved supervising station.
Exceptions:
A supervising station is not required for automatic sprinkler systems protecting one- and two-family dwellings.
Limited area systems in accordance with Section 903.3.8.
901.6.2 Fire Alarm Systems
Fire alarm systems required by the provisions of Section 907.2 of this code and Sections 907.2 and 907.9 of the California Fire Code shall be monitored by an approved supervising station in accordance with Section 907.6.6 of this code.
Exceptions:
Single- and multiple-station smoke alarms required by Section 907.2.11.
Smoke detectors in Group I-3 occupancies.
Supervisory service is not required for automatic sprinkler systems in one- and two-family dwellings.
901.6.3 Group H
Supervision and monitoring of emergency alarm, detection and automatic fire-extinguishing systems in Group H occupancies shall be in accordance with the California Fire Code.
901.7 Fire Areas
Assembly
Diagram
Where buildings, or portions thereof, are divided into fire areas so as not to exceed the limits established for requiring a fire protection system in accordance with this chapter, such fire areas shall be separated by fire walls constructed in accordance with Section 706, fire barriers constructed in accordance with Section 707, or horizontal assemblies constructed in accordance with Section 711, or a combination thereof having a fire-resistance rating of not less than that determined in accordance with Section 707.3.10.
UpCodes Diagrams (4)
Primary
Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation

Example: Fire Areas (Group M)

Fire & Smoke: Walls vs. Barriers vs. Partitions

Fire Areas: Additions to Buildings
Assemblies (9)

WP 1015: 1hr, 55-59 STC, Steel Stud

WP 1021: 1hr, 50-54 STC, Steel Stud

WP 1051: 1hr, 50-54 STC, Steel Stud

14-1.1: 1hr, Wood Joist

21-1.1: 1hr, Wood Joist

4-1.1: Concrete Walls

13-1.1: 1hr Steel Studs

3-1.1 thru 3-1.4: CMU walls

13-1.2: 2hr, Steel Studs
Section 902 Fire Pump and Riser Room Size
Diagram
UpCodes Diagram (1)

Support of Risers
[F] 902.1 Pump and Riser Room Size
Diagram
Where provided, fire pump rooms and automatic sprinkler system riser rooms shall be designed with adequate space for all equipment necessary for the installation, as defined by the manufacturer, with sufficient working room around the stationary equipment. Clearances around equipment to elements of permanent construction, including other installed equipment and appliances, shall be sufficient to allow inspection, service, repair or replacement without removing such elements of permanent construction or disabling the function of a required fire-resistance-rated assembly. Fire pump and automatic sprinkler system riser rooms shall be provided with doors and unobstructed passageways large enough to allow removal of the largest piece of equipment.
UpCodes Diagram (1)
Primary
Fire Pump Room Doors
[F] 902.1.1 Access
Automatic sprinkler system risers, fire pumps and controllers shall be provided with ready access. Where located in a fire pump room or automatic sprinkler system riser room, the door shall be permitted to be locked provided that the key is available at all times.
[F] 902.1.2 Marking on Access Doors
Access doors for automatic sprinkler system riser rooms and fire pump rooms shall be labeled with an approved sign. The lettering shall be in contrasting color to the background. Letters shall have a minimum height of 2 inches (51 mm) with a minimum stroke of 3/8 inch (10 mm).
[F] 902.1.3 Environment
Automatic sprinkler system riser rooms and fire pump rooms shall be maintained at a temperature of not less than 40°F (4°C). Heating units shall be permanently installed.
[F] 902.1.4 Lighting
Permanently installed artificial illumination shall be provided in the automatic sprinkler system riser rooms and fire pump rooms.
Section 903 Automatic Sprinkler Systems
Diagram
UpCodes Diagrams (7)

Sprinklers (NFPA 13): Concealed Spaces in Eaves

Equipment Platforms

Example: Dry Sprinkler

Seismic Separation Assembly Bracing

Concealed Spaces Not Requiring Sprinkler Protection

Sway Bracing at Change of Direction - Lateral & Longitudinal

Sway Bracing at Change of Direction
[F] 903.1 General
Automatic sprinkler systems shall comply with this section.
[F] 903.1.1 Alternative Protection
Alternative automatic fire-extinguishing systems complying with Section 904 shall be permitted instead of automatic sprinkler system protection where recognized by the applicable standard and approved by the fire code official.
[F] 903.2 Where Required
Approved automatic sprinkler systems in new buildings and structures shall be provided in the locations described in Sections 903.2.1 through 903.2.12 and Sections 903.2.14 through 903.2.21.
Exception: Spaces or areas in telecommunications buildings used exclusively for telecommunications equipment, associated electrical power distribution equipment, batteries not required to have an automatic sprinkler system by Section 1207 of the California Fire Code for energy storage systems and standby engines, provided that those spaces or areas are equipped throughout with an automatic smoke detection system in accordance with Section 907.2 and are separated from the remainder of the building by not less than 1-hour fire barriers constructed in accordance with Section 707 or not less than 2-hour horizontal assemblies constructed in accordance with Section 711, or both.
[F] 903.2.1 Group A
Diagram
An automatic sprinkler system shall be provided throughout buildings and portions thereof used as Group A occupancies as provided in this section.
UpCodes Diagram (1)

Assembly Occupancies on Roofs
[F] 903.2.1.1 Group A-1
Diagram
An automatic sprinkler system shall be provided throughout stories containing Group A-1 occupancies and throughout all stories from the Group A-1 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:
The fire area exceeds 12,000 square feet (1115 m2).
The fire area has an occupant load of 300 or more.
The fire area is located on a floor other than a level of exit discharge serving such occupancies.
The fire area contains a multitheater complex.
UpCodes Diagram (1)

Sprinklers: Group A-1
[F] 903.2.1.2 Group A-2
An automatic sprinkler system shall be provided throughout stories containing Group A-2 occupancies and throughout all stories from the Group A-2 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:
The fire area exceeds 5,000 square feet (464 m2).
The fire area has an occupant load of 100 or more.
The fire area is located on a floor other than a level of exit discharge serving such occupancies.
The structure exceeds 5,000 square feet (465 m2), contains more than one fire area containing a Group A-2 occupancy, and is separated into two or more buildings by fire walls of not less than 4-hour fire-resistance rating without openings.
[F] 903.2.1.3 Group A-3
Diagram
An automatic sprinkler system shall be provided throughout stories containing Group A-3 occupancies and throughout all stories from the Group A-3 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:
The fire area exceeds 12,000 square feet (1115 m2).
The fire area has an occupant load of 300 or more.
The fire area is located on a floor other than a level of exit discharge serving such occupancies.
The structure exceeds 12,000 square feet (1155 m2), contains more than one fire area containing exhibition and display rooms, and is separated into two or more buildings by fire walls of not less than 4-hour fire-resistance rating without openings.
UpCodes Diagram (1)

Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation
[F] 903.2.1.4 Group A-4
Diagram
An automatic sprinkler system shall be provided throughout stories containing Group A-4 occupancies and throughout all stories from the Group A-4 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:
The fire area exceeds 12,000 square feet (1115 m2).
The fire area has an occupant load of 300 or more.
The fire area is located on a floor other than a level of exit discharge serving such occupancies.
UpCodes Diagram (1)

Sprinklers: Group A-4
[F] 903.2.1.5 Group A-5
An automatic sprinkler system shall be provided for all enclosed Group A-5 accessory use areas in excess of 1,000 square feet (93 m2).
[F] 903.2.1.5.1 Spaces Under Grandstands or Bleachers
Diagram
Enclosed spaces under grandstands or bleachers shall be equipped with an automatic sprinkler system in accordance with Section 903.3.1.1 where either of the following exist:
The enclosed area is 1,000 square feet (93 m2) or less and is not constructed in accordance with Section 1030.1.1.1.
The enclosed area exceeds 1,000 square feet (93 m2).
UpCodes Diagram (1)

Spaces Under Bleachers
[F] 903.2.1.6 Assembly Occupancies on Roofs
Diagram
Where an occupied roof has an assembly occupancy with an occupant load exceeding 100 for Group A-2 and 300 for other Group A occupancies, all floors between the occupied roof and the level of exit discharge shall be equipped with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.
Exception: Open parking garages of Type I or Type II construction.
UpCodes Diagram (1)
Primary
Assembly Occupancies on Roofs
[F] 903.2.1.7 Multiple Fire Areas
Diagram
An automatic sprinkler system shall be provided where multiple fire areas of Group A-1, A-2, A-3 or A-4 occupancies share exit or exit access components and the combined occupant load of theses fire areas is 300 or more.
UpCodes Diagram (1)

Sprinklers: Group A-1
[F] 903.2.2 Group B
An automatic sprinkler system shall be provided for Group B occupancies as required in Sections 903.2.2.1.1 and 903.2.2.2.
[F] 903.2.2.1 Ambulatory Care Facilities
An automatic sprinkler system shall be installed throughout the entire floor containing an ambulatory care facility where either of the following conditions exist at any time:
Four or more care recipients are incapable of self-preservation.
One or more care recipients that are incapable of self-preservation are located at other than the level of exit discharge serving such a facility.
In buildings where ambulatory care is provided on levels other than the level of exit discharge, an automatic sprinkler system shall be installed throughout the entire floor as well as all floors below where such care is provided, and all floors between the level of ambulatory care and the nearest level of exit discharge, the level of exit discharge, and all floors below the level of exit discharge.
Exception: Floors classified as an open parking garage are not required to be sprinklered.
[F] 903.2.2.2 Laboratories Involving Testing, Research and Development
An automatic sprinkler system shall be installed throughout the fire areas utilized for the research and development or testing of lithium-ion or lithium metal batteries.
[F] 903.2.3 Group E
An automatic sprinkler system shall be provided for Group E occupancies as follows:
Throughout all Group E fire areas greater than 12,000 square feet (1115 m2) in area.
The Group E fire area is located on a floor other than a level of exit discharge serving such occupancies.
Exception: In buildings where every classroom has not fewer than one exterior exit door at ground level, an automatic sprinkler system is not required in any area below the lowest level of exit discharge serving that area.
The Group E fire area has an occupant load of 300 or more.
In rooms or areas with special hazards such as laboratories, vocational shops and other such areas where hazardous materials in quantities not exceeding the maximum allowable quantity are used or stored.
Throughout any Group E structure greater than 12,000 square feet (1115 m2) in area, which contains more than one fire area, and which is separated into two or more buildings by fire walls of not less than 4-hour fire resistance rating without openings.
For public school state funded construction projects see Section 903.2.19.
For public school campuses: Kindergarten through 12th grade, see Section 903.2.20.
[F] 903.2.4 Group F-1
Diagram
An automatic sprinkler system shall be provided throughout all buildings containing a Group F-1 occupancy where one of the following conditions exists:
A Group F-1 fire area exceeds 12,000 square feet (1115 m2).
A Group F-1 fire area is located more than three stories above grade plane.
The combined area of all Group F-1 fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m2).
A Group F-1 occupancy is used to manufacture lithium-ion or lithium metal batteries.
A Group F-1 occupancy is used to manufacture vehicles, energy storage systems or equipment containing lithium-ion or lithium metal batteries where the batteries are installed as part of the manufacturing process.
UpCodes Diagram (1)

Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation
[F] 903.2.4.1 Woodworking Operations
An automatic sprinkler system shall be provided throughout all Group F-1 occupancy fire areas that contain woodworking operations in excess of 2,500 square feet (232 m2) in area that generate finely divided combustible waste or use finely divided combustible materials.
[SFM] A fire wall of less than four-hour fire-resistance rating without openings, or any fire wall with openings, shall not be used to establish separate fire areas.
[F] 903.2.4.2 Group F-1 Distilled Spirits
An automatic sprinkler system shall be provided throughout a Group F-1 fire area used for the manufacture of distilled spirits.
[F] 903.2.4.3 Group F-1 Upholstered Furniture or Mattresses
An automatic sprinkler system shall be provided throughout a Group F-1 fire area that exceeds 2,500 square feet (232 m2) used for the manufacture of upholstered furniture or mattresses.
[F] 903.2.5 Group H
Automatic sprinkler systems shall be provided in high-hazard occupancies as required in Sections 903.2.5.1 through 903.2.5.3.
[F] 903.2.5.1 General
An automatic sprinkler system shall be installed in Group H occupancies.
[F] 903.2.5.2 Group H-5 Occupancies
Diagram
An automatic sprinkler system shall be installed throughout buildings containing Group H-5 occupancies. The design of the automatic sprinkler system shall be not less than that required by this code for the occupancy hazard classifications in accordance with Table 903.2.5.2.
Where the design area of the automatic sprinkler system consists of a corridor protected by one row of sprinklers, the maximum number of sprinklers required to be calculated is 13.
[F] TABLE 903.2.5.2—
GROUP H-5 AUTOMATIC SPRINKLER SYSTEM DESIGN CRITERIA
UpCodes Diagram (1)

Ordinary and Extra Hazard Occupancies
[F] 903.2.5.3 Pyroxylin Plastics
An automatic sprinkler system shall be provided in buildings, or portions thereof, where cellulose nitrate film or pyroxylin plastics are manufactured, stored or handled in quantities exceeding 100 pounds (45 kg).
903.2.5.4 Group H Occupancies Located on the 11th Story and Above
The fire sprinkler system shall be designed and zoned to provide separate indication upon water-flow for each side of the 2-hour fire-smoke barrier on the 11th story and above.
[F] 903.2.6 Group I
An automatic sprinkler system shall be provided throughout buildings with a Group I fire area.
Exceptions:
Those areas exempted by Section 407.6 of the California Building Code.
Pursuant to Health and Safety Code Section 13113(d), Group I-2 occupancies, or any alterations thereto, located in Type IA construction in existence on March 4, 1972.
903.2.6.1 Group I-2
In an existing, unsprinklered Group I-2, nurse station open to fire-resistive exit access corridors shall be protected by an automatic sprinkler system located directly above the nurse station. It shall be permitted to connect the automatic sprinkler system to the domestic water service.
903.2.6.2 Group I-3
Every building, or portion thereof, where inmates or persons are in custody or restrained shall be protected by an automatic sprinkler system conforming to NFPA 13. The main sprinkler control valve or valves and all other control valves in the system shall be locked in the open position and electrically supervised so that at least an audible and visual alarm will sound at a constantly attended location when valves are closed. The sprinkler branch piping serving cells may be embedded in the concrete construction.
[F] 903.2.7 Group M
Diagram
An automatic sprinkler system shall be provided throughout buildings containing a Group M occupancy where one of the following conditions exists:
A Group M fire area exceeds 12,000 square feet (1115 m2).
A Group M fire area is located more than three stories above grade plane.
The combined area of all Group M fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m2).
The structure exceeds 24,000 square feet (465 m2), contains more than one fire area containing a Group M occupancy, and is separated into two or more buildings by fire walls of not less than 4-hour fire resistance rating without openings.
UpCodes Diagrams (2)
Primary
Sprinklers: Group M

Example: Fire Areas (Group M)
[F] 903.2.7.1 High-Piled Storage
Diagram
An automatic sprinkler system shall be provided in accordance with the California Fire Code in all buildings of Group M where storage of merchandise is in high-piled or rack storage arrays.
UpCodes Diagram (1)

High Piled Storage (definition)
[F] 903.2.7.2 Group M Upholstered Furniture or Mattresses
An automatic sprinkler system shall be provided throughout a Group M fire area where the area used for the display and sale of upholstered furniture or mattresses exceeds 5,000 square feet (464 m2).
[F] 903.2.7.3 Lithium-Ion or Lithium Metal Battery Storage
An automatic sprinkler system shall be provided in a room or space within a Group M occupancy where required for the storage of lithium-ion or lithium metal batteries by Section 320 of the California Fire Code or Chapter 32 of the California Fire Code.
[F] 903.2.8 Group R
An automatic sprinkler system installed in accordance with Section 903.3 shall be provided throughout all buildings with a Group R fire area.
Exceptions:
Existing Group R-3 occupancies converted to Group R-3.1 occupancies not housing bedridden clients, not housing nonambulatory clients above the first floor and not housing clients above the second floor.
Existing Group R-3 occupancies converted to Group R-3.1 occupancies housing only one bedridden client and complying with Section 435.8.3.3.
Pursuant to Health and Safety Code Section 13113 occupancies housing ambulatory children only, none of whom are mentally ill children or children with intellectual disabilities, and the buildings or portions thereof in which such children are housed are not more than two stories in height, and buildings or portions thereof housing such children have an automatic fire alarm system activated by approved smoke detectors.
Pursuant to Health and Safety Code Section 13143.6 occupancies licensed for protective social care which house ambulatory clients only, none of whom is a child (under the age of 18 years) or who is elderly (65 years of age or over).
When not used for height increases or for area increases, an automatic sprinkler system installed in accordance with Section 903.3.1.2 shall be allowed in Group R-2.1 occupancies.
An automatic sprinkler system designed in accordance with Section 903.3.1.3 shall not be utilized in Group R-2.1 or R-4 occupancies.
[F] 903.2.8.1 Group R-3
An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in Group R-3 occupancies.
[F] 903.2.8.2 Group R-4
An automatic sprinkler system installed in accordance with Section 903.3.1.2 shall be permitted in Group R-4 occupancies.
[F] 903.2.8.3 Care Facilities
An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in care facilities with five or fewer individuals in a single-family dwelling.
[F] 903.2.9 Group S-1
An automatic sprinkler system shall be provided throughout all buildings containing a Group S-1 occupancy where one of the following conditions exists:
A Group S-1 fire area exceeds 12,000 square feet (1115 m2).
A Group S-1 fire area is located more than three stories above grade plane.
The combined area of all Group S-1 fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m2).
A Group S-1 fire area used for the storage of commercial motor vehicles where the fire area exceeds 5,000 square feet (464 m2).
A Group S-1 fire area used for the storage of lithium-ion or lithium metal powered vehicles where the fire area exceeds 500 square feet (46.4 m2).
[F] 903.2.9.1 Repair Garages
Diagram
An automatic sprinkler system shall be provided throughout all buildings used as repair garages in accordance with Section 406, as shown:
Buildings having two or more stories above grade plane, including basements, with a fire area containing a repair garage exceeding 10,000 square feet (929 m2).
Buildings not more than one story above grade plane, with a fire area containing a repair garage exceeding 12,000 square feet (1115 m2).
Buildings with repair garages servicing vehicles parked in basements.
A Group S-1 fire area used for the repair of commercial motor vehicles where the fire area exceeds 5,000 square feet (464 m2).
A Group S-1 fire area used for the storage of lithium-ion or lithium metal powered vehicles where the fire area exceeds 500 square feet (46.4 m2).
UpCodes Diagram (1)

Sprinklers: Repair Garages and Tire Storage
[F] 903.2.9.2 Bulk Storage of Tires
Diagram
Buildings and structures where the area for the storage of tires exceeds 20,000 cubic feet (566 m3) shall be equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1.
UpCodes Diagram (1)

Sprinklers: Repair Garages and Tire Storage
[F] 903.2.9.3 Group S-1 Distilled Spirits or Wine
An automatic sprinkler system shall be provided throughout a Group S-1 fire area used for the bulk storage of distilled spirits or wine.
[F] 903.2.9.4 Group S-1 Upholstered Furniture and Mattresses
An automatic sprinkler system shall be provided throughout a Group S-1 fire area where the area used for the storage of upholstered furniture or mattresses exceeds 2,500 square feet (232 m2).
Exception: Self-service storage facilities not greater than one story above grade plane where all storage spaces can be accessed directly from the exterior.
[F] 903.2.10 Group S-2 Parking Garages
Diagram
An automatic sprinkler system shall be provided throughout buildings classified as parking garages where any of the following conditions exists:
Where the fire area of the enclosed parking garage in accordance with Section 406.6 exceeds 12,000 square feet (1115 m2).
Where the enclosed parking garage in accordance with Section 406.6 is located beneath other groups.
Exception: Enclosed parking garages located beneath Group R-3 occupancies.
Where the fire area of the open parking garage in accordance with Section 406.5 exceeds 48,000 square feet (4460 m2).
UpCodes Diagrams (3)

Open Parking Garage

Enclosed Parking Garage Ventilation - Ducted System

Enclosed Parking Garage Ventilation - Ductless Jet-Induction System
[F] 903.2.10.1 Commercial Parking Garages
An automatic sprinkler system shall be provided throughout buildings used for storage of commercial motor vehicles where the fire area exceeds 5,000 square feet (464 m2).
[F] 903.2.10.2 Mechanical-Access Enclosed Parking Garages
An approved automatic sprinkler system shall be provided throughout buildings used for the storage of motor vehicles in a mechanical-access enclosed parking garage. The portion of the building that contains the mechanical-access enclosed parking garage shall be protected with a specially engineered automatic sprinkler system.
[F] 903.2.11 Specific Building Areas and Hazards
In all occupancies other than Group U, an automatic sprinkler system shall be installed for building design or hazards in the locations set forth in Sections 903.2.11.1 through 903.2.11.6.
[F] 903.2.11.1 Stories Without Openings
Diagram
An automatic sprinkler system shall be installed throughout all stories, including basements, of all buildings where the floor area exceeds 1,500 square feet (139.4 m2) and where the story does not comply with the following criteria for exterior wall openings:
Openings below grade that lead directly to ground level by an exterior stairway complying with Section 1011 or an outside ramp complying with Section 1012. Openings shall be located in each 50 linear feet (15 240 mm), or fraction thereof, of exterior wall in the story on not fewer than one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm).
Openings entirely above the adjoining ground level totaling not less than 20 square feet (1.86 m2) in each 50 linear feet (15 240 mm), or fraction thereof, of exterior wall in the story on not fewer than one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm). The height of the bottom of the clear opening shall not exceed 44 inches (1118 mm) measured from the floor.
UpCodes Diagram (1)

Stories Without Openings
[F] 903.2.11.1.1 Opening Dimensions and Access
Openings shall have a minimum dimension of not less than 30 inches (762 mm). Access to such openings shall be provided for the fire department from the exterior and shall not be obstructed in a manner such that fire fighting or rescue cannot be accomplished from the exterior.
[F] 903.2.11.1.2 Openings on One Side Only
Where openings in a story are provided on only one side and the opposite wall of such story is more than 75 feet (22 860 mm) from such openings, the story shall be equipped throughout with an approved automatic sprinkler system, or openings shall be provided on not fewer than two sides of the story.
[F] 903.2.11.1.3 Basements
Where any portion of a basement is located more than 75 feet (22 860 mm) from openings required by Section 903.2.11.1, or where walls, partitions or other obstructions are installed that restrict the application of water from hose streams, the basement shall be equipped throughout with an approved automatic sprinkler system.
[F] 903.2.11.2 Rubbish and Linen Chutes
Diagram
An automatic sprinkler system shall be installed at the top of rubbish and linen chutes and in their terminal rooms. Chutes shall have additional sprinkler heads installed at alternate floors and at the lowest intake. Where a rubbish chute extends through a building more than one floor below the lowest intake, the extension shall have sprinklers installed that are recessed from the drop area of the chute and protected from freezing in accordance with Section 903.3.1.1. Such sprinklers shall be installed at alternate floors, beginning with the second level below the last intake and ending with the floor above the discharge. Access to sprinklers in chutes shall be provided for servicing.
UpCodes Diagram (1)

Rubbish and Laundry Chutes
[F] 903.2.11.3 Buildings 55 Feet or More in Height
Diagram
An automatic sprinkler system shall be installed throughout buildings that have one or more stories with an occupant load of 30 or more located 55 feet (16 764 mm) or more above the lowest level of fire department vehicle access, measured to the finished floor.
Exception: Occupancies in Group F-2.
UpCodes Diagrams (2)

Sprinklers: Bldgs > 55 ft. (Ex. 1)

Sprinklers: Bldgs > 55 ft. (Ex. 2)
[F] 903.2.11.4 Ducts Conveying Hazardous Exhausts
Where required by the California Mechanical Code, automatic sprinklers shall be provided in ducts conveying hazardous exhaust or flammable or combustible materials.
Exception: Ducts where the largest cross-sectional diameter of the duct is less than 10 inches (254 mm).
[F] 903.2.11.5 Commercial Cooking Operations
Diagram
An automatic sprinkler system shall be installed in commercial kitchen exhaust hood and duct systems where an automatic sprinkler system is used to comply with Section 904.
UpCodes Diagram (1)

Type 1 vs. Type 2 Hood
[F] 903.2.11.6 Other Required Fire Protection Systems
Diagram
In addition to the requirements of Section 903.2, the provisions indicated in Table 903.2.11.6 require the installation of a fire protection system for certain buildings and areas.
[F] TABLE 903.2.11.6—
ADDITIONAL REQUIRED PROTECTION SYSTEMS
UpCodes Diagram (1)

Atrium
[F] 903.2.12 During Construction
Automatic sprinkler systems required during construction, alteration and demolition operations shall be provided in accordance with Chapter 33 of the California Fire Code.
903.2.13
Reserved.
903.2.14 Motion Picture and Television Production Studio Sound Stages, Approved Production Facilities and Production Locations
903.2.14.1 Existing Sound Stages and Approved Production Facilities
All existing sound stages and approved production facilities equipped with an automatic fire sprinkler system shall be maintained in accordance with the provisions of California Fire Code Chapter 9.
903.2.14.2 New Sound Stages
All new sound stages shall be equipped with an approved automatic fire sprinkler system. The system shall be installed in accordance with the provisions of the California Fire Code Chapter 9 and shall meet the minimum design requirements of an Extra Hazard, Group 2 system.
903.2.15 Automatic Sprinkler System Existing High-Rise Buildings
See California Fire Code Chapter 11 and California Existing Building Code.
903.2.15.1 Existing Group R-1 and R-2 High-Rise Buildings Fire-Extinguishing Systems
See California Fire Code Chapter 11 and California Existing Building Code.
903.2.16 Group L Occupancies
An automatic sprinkler system shall be installed throughout buildings housing Group L occupancies. Sprinkler systems for Group L occupancy shall be designed for the square footage area of the Group L occupancy based on an area of sprinkler operation of 2,500 square feet (232 m2) and design density of 0.20 gpm/sf.
In mixed occupancies, portions of floors with Group L occupancies, but not classified as Group L, shall be provided with a sprinkler protection system per NFPA 13.
903.2.16.1 Group L Occupancies Located on the 11th Story and Above
The automatic sprinkler system shall be designed and zoned to provide separate indication upon water-flow for each side of the 2-hour fire-smoke barrier on the 11th story and above.
903.2.17 Fixed Guideway and Passenger Rail Transit Systems
903.2.17.1 Automatic Sprinkler System
An automatic sprinkler system shall be installed in all stations of fixed guideway transit systems.
Exceptions:
Guideways when the closest sprinkler heads to the guideway are within 3 feet (914 mm) of the edge, over the platform, and spaced 6 feet (1829 mm) on center parallel to the guideway.
Station agent booths not exceeding 150 square feet (13.9 m2) in area, when provided with an approved smoke detector connected to the building fire alarm system.
Power substations.
Machinery rooms, electrical rooms and train control rooms protected by an approved automatic fixed fire-extinguishing system.
Open stations.
Station platform areas open to three or more sides.
903.2.17.2 Station Guideway Deluge System
Underground stations and stations in open cuts with walls 5 feet (1524 mm) above he top of the running rail and with a raised platform shall be provided with an under-vehicle guideway manually activated deluge sprinkler system. In open cut stations, such system shall be provided in guideways which are situated between a raised platform edge and a retaining wall.
903.2.17.2.1
Systems shall be provided along the entire length of track at each station platform.
903.2.17.2.2
Deluge nozzles with caps shall be located in the approximate center of track with spacing designed to completely wet the undersides of the vehicle at the applied density.
903.2.17.2.3
System density shall be a minimum of 0.19 gallon per minute (gpm) per square foot (0.72 L/m per m2) for the design area. When more than one zone is provided, two adjacent zones are required to be considered operating for calculating purposes.
903.2.17.2.4
Deluge systems shall be directly connected to a water supply capable of supplying the required flow rate for a minimum 30-minute duration.
903.2.17.2.5
Controls or manually operable valves shall be in a location acceptable to the Fire Code Official. All deluge systems shall be monitored by the station fire alarm system.
903.2.17.2.6
Each valve shall be monitored by a separate circuit. The alarm panel shall be located in an area normally occupied by station personnel or signals shall be transmitted to the operations control center (OCC).
903.2.18 Group U Private Garages and Carports Accessory to Group R-3 Occupancies
Carports with habitable space above and attached garages, accessory to Group R-3 occupancies, shall be protected by residential fire sprinklers in accordance with this section. Residential fire sprinklers shall be connected to, and installed in accordance with, an automatic residential fire sprinkler system that complies with Section R313 of the California Residential Code or with NFPA 13D. Fire sprinklers shall be residential sprinklers or quick-response sprinklers, designed to provide a minimum density of 0.05 gpm/ft2 (2.04 mm/min) over the area of the garage and/or carport, but not to exceed two sprinklers for hydraulic calculation purposes. Garage doors shall not be considered obstructions with respect to sprinkler placement.
Exception: An automatic residential fire sprinkler system shall not be required when additions or alterations are made to existing carports and/or garages that do not have an automatic residential fire sprinkler system installed in accordance with this section.
903.2.19 Public School State Funded Construction Projects for Kindergarten Through 12th Grade - Automatic Sprinkler System Requirements
903.2.19.1 New Public School Campus
An automatic sprinkler system shall be provided in all occupancies. The provisions of this section shall apply to any public school project consisting of one or more buildings on a new school campus and receiving state funds pursuant to Leroy F. Greene School Facilities Act of 1998, California Education Code Sections 17070.10 through 17079. For purposes of this section, new campus refers to a school site, where an application for construction of original buildings was made to DSA on or after July 1, 2002.
An automatic fire sprinkler system is not required in locations identified in Section 903.2.20.
903.2.19.1.1
Sprinklers shall be installed in spaces where the ceiling creates a "ceiling-plenum" or space above the ceiling is utilized for environmental air.
903.2.19.1.2 Fire-Resistive Substitution for New Campus
A new public school campus shall be entitled to include in the design and construction documents all of the applicable fire-resistive construction substitutions as permitted by this code.
903.2.20 Public School Campuses
An automatic fire sprinkler system is not required to be provided in the following locations on Kindergarten through 12th grade.
A relocatable building that is sited with the intent that it be at the site for less than three years and is sited upon a temporary foundation in a manner that is designed to permit easy removal. Also see CCR, Title 24, Part 1, California Administrative Code, Section 4-314 for definition of relocatable building.
Detached buildings designed and used for non-instructional purposes that meet the applicable requirements for that occupancy. Buildings would include but not be limited to:
Concession Stand
Press Box
Restroom Facilities
Shade Structure
Snack Bar
Storage Building
Ticket Booth
903.2.21 Required Exterior Entrance Covers
An automatic sprinkler system shall be provided throughout covered exterior entrances required by California Building Code Section 11B-206.4.10 or Section 1224.33.2.1.
[F] 903.3 Installation Requirements
Diagram
Automatic sprinkler systems shall be designed and installed in accordance with Sections 903.3.1 through 903.3.9.
UpCodes Diagram (1)
Primary
Sprinkler System Installation Standards (2024)
[F] 903.3.1 Standards
Automatic sprinkler systems shall be designed and installed in accordance with Section 903.3.1.1 unless otherwise permitted by Sections 903.3.1.2 and 903.3.1.3 and other chapters of this code, as applicable.
[F] 903.3.1.1 NFPA 13 Sprinkler Systems
Diagram
Where the provisions of this code require that a building or portion thereof be equipped throughout with an automatic sprinkler system in accordance with this section, sprinklers shall be installed throughout in accordance with NFPA 13 as amended in Chapter 35 except as provided in Sections 903.3.1.1.1 through 903.3.1.1.4.
UpCodes Diagrams (7)

Attic and Floor Draftstopping

Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 2

Sprinklers: Non-Combustible Stairways

Sprinklers: Combustible Stairway Construction

Travel Distance Increase: Group F-1 and S-1

Exit Access Stair: Enclosure (Ex. 4)

Sprinklers: Bathroom Exemption (NFPA 13)
[F] 903.3.1.1.1 Exempt Locations
Assembly
Automatic sprinklers shall not be required in the following rooms or areas where such rooms or areas are protected with an approved automatic fire detection system in accordance with Section 907.2 that will respond to visible or invisible particles of combustion. Sprinklers shall not be omitted from a room merely because it is damp, of fire-resistance-rated construction or contains electrical equipment.
A room or space where sprinklers constitute a serious life or fire hazard because of the nature of the contents, as determined by the authority having jurisdiction.
Machine rooms, machinery spaces, control rooms, control spaces and hoistways associated with fire service access elevators provided in accordance with Section 3007.
Machine rooms, machinery spaces, control rooms and control spaces and hoistways associated with occupant evacuation elevators designed in accordance with Section 3008.
Spaces or areas in telecommunications buildings used exclusively for telecommunications equipment, and associated electrical power distribution equipment, provided those spaces or areas are equipped throughout with an automatic smoke detection system in accordance with Section 907.2 and are separated from the remainder of the building by not less than 1-hour fire barriers constructed in accordance with Section 707 or not less than 2-hour horizontal assemblies constructed in accordance with Section 712, or both.
Assembly (1)

13-1.2: 2hr, Steel Studs
[F] 903.3.1.1.2 Bathrooms
Diagram
In Group R occupancies sprinklers shall not be required in bathrooms that do not exceed 55 square feet (5 m2) in area and are located within individual dwelling units or sleeping units, provided that walls and ceilings, including the walls and ceilings behind a shower enclosure or tub, are of noncombustible or limited-combustible materials with a 15-minute thermal barrier rating.
UpCodes Diagram (1)
Primary
Sprinklers: Bathroom Exemption (NFPA 13)
[F] 903.3.1.1.3 Lithium-Ion or Lithium Metal Batteries
Where automatic sprinkler systems are required by this code for areas containing lithium-ion or lithium metal batteries, the design of the system shall be based on a series of fire tests. Such tests shall be conducted or witnessed and reported by an approved testing laboratory involving test scenarios that address the range of variables associated with the intended arrangement of the hazards to be protected.
903.3.1.1.4 Solar Photovoltaic Power Systems
Automatic sprinklers shall not be required in the following areas:
Solar photovoltaic panel structures with no use underneath. Signs may be provided, as determined by the enforcing agency prohibiting any use underneath, including storage.
Solar photovoltaic (PV) panels supported by framing that have sufficient uniformly distributed and unobstructed openings throughout the top of the array (horizontal plane) to allow heat and gases to escape, as determined by the enforcing agency.
[F] 903.3.1.2 NFPA 13R Sprinkler Systems
Diagram
Automatic sprinkler systems in Group R occupancies shall be permitted to be installed throughout in accordance with NFPA 13R as amended in Chapter 35 where the Group R occupancy meets all of the following conditions:
Four stories or fewer above grade plane.
For other than Group R-2 occupancies, the floor level of the highest story is 30 feet (9144 mm) or less above the lowest level of fire department vehicle access.
For Group R-2 occupancies, the roof assembly is less than 45 feet (13 716 mm) above the lowest level of fire department vehicle access. The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the exterior wall, or the top of the highest parapet, whichever yields the greatest distance.
The floor level of the lowest story is 30 feet (9144 mm) or less below the lowest level of fire department vehicle access.
The number of stories of Group R occupancies constructed in accordance with Sections 510.2 and 510.4 shall be measured from grade plane.
UpCodes Diagram (1)

Attic Fire Protection - Condition 1 & 2 (NFPA 13R)
[F] 903.3.1.2.1 Balconies and Decks
Diagram
Sprinkler protection shall be provided for exterior balconies, decks and ground floor patios of dwelling units and sleeping units where either of the following conditions exists:
The building is of Type V construction, provided that there is a roof or deck above.
Exterior balconies, decks and ground floor patios of dwelling units and sleeping units are constructed in accordance with Section 705.2.3.1, Exception 3.
Sidewall sprinklers that are used to protect such areas shall be permitted to be located such that their deflectors are within 1 inch (25 mm) to 6 inches (152 mm) below the structural members and a maximum distance of 14 inches (356 mm) below the deck of the exterior balconies and decks that are constructed of open wood joist construction.
UpCodes Diagrams (3)
Primary
NFPA 13R Sprinklers: Balconies and Decks

Combustible Projection Construction

Combustible Balcony Length - Exc. 4
[F] 903.3.1.2.2 Corridors and Balconies in the Means of Egress
Sprinkler protection shall be provided in corridors and for balconies in the means of egress where any of the following conditions apply:
Corridors with combustible floor or walls.
Corridors with an interior change of direction exceeding 45 degrees (0.79 rad).
Corridors that are less than 50 percent open to the outside atmosphere at the ends.
Open-ended corridors and associated exterior stairways and ramps as specified in Section 1027.6, Exception 3.
Egress balconies not complying with Sections 1021.2 and 1021.3.
[F] 903.3.1.2.3 Attics
Diagram
Attic protection shall be provided as follows:
Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system.
Where fuel-fired equipment is installed in an unsprinklered attic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.
Where located in a building of Type III, Type IV or Type V construction designed in accordance with Section 510.2 or 510.4, attics not required by Item 1 to have sprinklers shall comply with one of the following if the roof assembly is located more than 55 feet (16 764 mm) above the lowest level of fire department vehicle access needed to meet the provisions in Section 503.
Provide automatic sprinkler system protection.
Construct the attic using noncombustible materials.
Construct the attic using fire-retardant-treated wood complying with Section 2303.2.
Fill the attic with noncombustible insulation.
The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the exterior wall, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this measurement, required fire vehicle access roads shall include only those roads that are necessary for compliance with Section 503 of the California Fire Code.
UpCodes Diagrams (4)
Primary
Attic Fire Protection: Condition 3
Primary
Attic Fire Protection - Condition 1 & 2 (NFPA 13R)

Podiums: Parking Beneath Group R

Combustible Storage in Attics and Under Floor Spaces
Building product (1)

PINK Next Gen™ Sound Attenuation Batts (SAB) Wood Framing
Owens Corning

[F] 903.3.1.3 NFPA 13D Sprinkler Systems
Automatic sprinkler systems installed in one- and two-family dwellings; Group R-3; Group R-4, Condition 1; and townhouses shall be permitted to be installed throughout in accordance with NFPA 13D as amended in Chapter 35.
[F] 903.3.2 Quick-Response and Residential Sprinklers
Diagram
Where automatic sprinkler systems are required by this code, quick-response or residential automatic sprinklers shall be installed in all of the following areas in accordance with Section 903.3.1 and their listings:
Throughout all spaces within a smoke compartment containing care recipient sleeping units in Group I-2 in accordance with this code.
Reserved.
Throughout all spaces within a smoke compartment containing treatment rooms in ambulatory care facilities.
Dwelling units and sleeping units in Group R occupancies.
Light-hazard occupancies as defined in NFPA 13.
UpCodes Diagram (1)

Sprinkler Reqs. - Hospital Clothes Closets
[F] 903.3.3 Obstructed Locations
Diagram
Automatic sprinklers shall be installed with regard to obstructions that will delay activation or obstruct the water distribution pattern and shall be in accordance with the applicable automatic sprinkler system standard that is being used. Automatic sprinklers shall be installed in or under covered kiosks, displays, booths, concession stands, or equipment that exceeds 4 feet (1219 mm) in width. Not less than a 3-foot (914 mm) clearance shall be maintained between automatic sprinklers and the top of piles of combustible fibers.
Exception: Kitchen equipment under exhaust hoods protected with a fire-extinguishing system in accordance with Section 904.
UpCodes Diagrams (3)
Primary
Sprinklers: Obstructed Locations

Sprinklers: Obstructed Construction

Sprinklers: Equipment Platforms
[F] 903.3.4 Actuation
Automatic sprinkler systems shall be automatically actuated unless specifically provided for in this code.
[F] 903.3.5 Water Supplies
Water supplies for automatic sprinkler systems shall comply with this section and the standards referenced in Section 903.3.1. The potable water supply shall be protected against backflow in accordance with the Health and Safety Code Section 13114.7. For connections to public waterworks systems, the water supply test used for design of fire protection systems shall be adjusted to account for seasonal and daily pressure fluctuations based on information from the water supply authority and as approved by the fire code official.
[F] 903.3.5.1 Domestic Services
Where the domestic service provides the water supply for the automatic sprinkler system, the supply shall be in accordance with this section.
[F] 903.3.5.2 Residential Combination Services
A single combination water supply shall be allowed provided that the domestic demand is added to the sprinkler demand as required by NFPA 13R.
[F] 903.3.6 Hose Threads
Fire hose threads and fittings used in connection with automatic sprinkler systems shall be as prescribed by the fire code official.
[F] 903.3.7 Fire Department Connections
Fire department connections for automatic sprinkler systems shall be installed in accordance with Section 912.
[F] 903.3.8 Limited Area Sprinkler Systems
Limited area sprinkler systems shall be in accordance with the standards listed in Section 903.3.1 except as provided in Sections 903.3.8.1 through 903.3.8.5.
[F] 903.3.8.1 Number of Sprinklers
Limited area sprinkler systems shall not exceed six sprinklers in any single fire area.
[F] 903.3.8.2 Occupancy Hazard Classification
Diagram
Only areas classified by NFPA 13 as Light Hazard or Ordinary Hazard Group 1 shall be permitted to be protected by limited area sprinkler systems.
UpCodes Diagram (1)

Ordinary and Extra Hazard Occupancies
[F] 903.3.8.3 Piping Arrangement
Where a limited area sprinkler system is installed in a building with an automatic wet standpipe system, sprinklers shall be supplied by the standpipe system. Where a limited area sprinkler system is installed in a building without an automatic wet standpipe system, water shall be permitted to be supplied by the plumbing system provided that the plumbing system is capable of simultaneously supplying domestic and sprinkler demands.
[F] 903.3.8.4 Supervision
Control valves shall not be installed between the water supply and sprinklers unless the valves are of an approved indicating type that are supervised or secured in the open position.
[F] 903.3.8.5 Calculations
Hydraulic calculations in accordance with NFPA 13 shall be provided to demonstrate that the available water flow and pressure are adequate to supply all sprinklers installed in any single fire area with discharge densities corresponding to the hazard classification.
[F] 903.3.9 High-Rise Building Floor Control Valves
Approved supervised indicating control valves shall be provided at the point of connection to the riser on each floor in high-rise buildings.
[F] 903.3.10 Floor Control Valves
Floor control valves and waterflow detection assemblies shall be installed at each floor where any of the following occur:
Buildings where the floor level of the highest story is located more than 30 feet above the lowest level of fire department vehicle access.
Buildings that are four or more stories in height.
Buildings that are two or more stories below the highest level of fire department vehicle access.
Exception: Group R-3 and R-3.1 occupancies floor control valves and waterflow detection assemblies shall not be required.
[A] 903.4 Sprinkler System Supervision and Alarms
Automatic sprinkler system supervision and alarms shall comply with Sections 903.4.1 through 903.4.3.
[F] 903.4.1 Electronic Supervision
Diagram
Valves controlling the water supply for automatic sprinkler systems, pumps, tanks, water levels and temperatures, critical air pressures and waterflow switches on all automatic sprinkler systems shall be electrically supervised by a listed fire alarm control unit.
Exceptions:
Automatic sprinkler systems protecting one- and two-family dwellings.
Limited area sprinkler systems in accordance with Section 903.3.8, provided that backflow prevention device test valves located in limited area sprinkler system supply piping shall be locked in the open position unless supplying an occupancy required to be equipped with a fire alarm system, in which case the backflow preventer valves shall be electrically supervised by a tamper switch installed in accordance with NFPA 72 and separately annunciated.
Automatic sprinkler systems installed in accordance with NFPA 13R where a common supply main is used to supply both domestic water and the automatic sprinkler system, and a separate shutoff valve for the automatic sprinkler system is not provided.
Jockey pump control valves that are sealed or locked in the open position.
Control valves to commercial kitchen hoods, paint spray booths or dip tanks that are sealed or locked in the open position.
Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position.
Trim valves to pressure switches in dry, preaction and deluge sprinkler systems that are sealed or locked in the open position.
Underground key or hub gate valves in roadway boxes.
UpCodes Diagrams (2)

Type 1 vs. Type 2 Hood

High volume low speed (HVLS) fans
[F] 903.4.2 Monitoring
Alarm, supervisory and trouble signals shall be distinctly different and shall be automatically transmitted to an approved supervising station or, where approved by the fire code official, shall sound an audible signal at a constantly attended location.
[F] 903.4.3 Alarms
An approved audible and visual sprinkler waterflow alarm device, located on the exterior of the building in an approved location, shall be connected to each automatic sprinkler system. Such sprinkler waterflow alarm devices shall be activated by water flow equivalent to the flow of a single sprinkler of the smallest orifice size installed in the system. Where a waterflow switch is required by Section 903.4.1 to be electrically supervised, such sprinkler waterflow alarm devices shall be powered by a fire alarm control unit or, where provided, a fire alarm system. Where a fire alarm system is provided, actuation of the automatic sprinkler system shall actuate the building fire alarm system.
Exception: Automatic sprinkler systems protecting one- and two-family dwellings.
[F] 903.5 Inspection, Testing and Maintenance
Automatic sprinkler systems shall be inspected, tested and maintained in accordance with the California Fire Code.
Section 904 Alternative Automatic Fire-Extinguishing Systems
[F] 904.1 General
Automatic fire-extinguishing systems, other than automatic sprinkler systems, shall be designed, installed, inspected, tested and maintained in accordance with the provisions of this section and the applicable referenced standards.
[F] 904.2 Where Permitted
Automatic fire-extinguishing systems installed as an alternative to the required automatic sprinkler systems of Section 903 shall be approved by the fire code official.
[F] 904.2.1 Restriction on Using Automatic Sprinkler System Exceptions or Reductions
Automatic fire-extinguishing systems shall not be considered alternatives for the purposes of exceptions or reductions allowed for automatic sprinkler systems or by other requirements of this code.
[F] 904.2.2 Commercial Hood and Duct Systems
Diagram
Each required commercial kitchen exhaust hood and duct system required by Section 606 of the California Fire Code or Chapter 5 of the California Mechanical Code to have a Type I hood shall be protected with an approved automatic fire-extinguishing system installed in accordance with this code.
UpCodes Diagram (1)

Commercial Kitchens: Occupancy
[F] 904.3 Installation
Automatic fire-extinguishing systems shall be installed in accordance with this section.
[F] 904.3.1 Electrical Wiring
Electrical wiring shall be in accordance with the California Electrical Code.
[F] 904.3.2 Actuation
Automatic fire-extinguishing systems shall be automatically actuated and provided with a manual means of actuation in accordance with Section 904.13.1. Where more than one hazard could be simultaneously involved in fire due to their proximity, all hazards shall be protected by a single system designed to protect all hazards that could become involved.
Exception: Multiple systems shall be permitted to be installed if they are designed to operate simultaneously.
[F] 904.3.3 System Interlocking
Diagram
Automatic equipment interlocks with fuel shutoffs, ventilation controls, door closers, window shutters, conveyor openings, smoke and heat vents and other features necessary for proper operation of the fire-extinguishing system shall be provided as required by the design and installation standard utilized for the hazard.
UpCodes Diagram (1)

Smoke / Heat Vents vs. Mech. Smoke Removal
[F] 904.3.4 Alarms and Warning Signs
Where alarms are required to indicate the operation of automatic fire-extinguishing systems, distinctive audible and visible alarms and warning signs shall be provided to warn of pending agent discharge. Where exposure to automatic-extinguishing agents poses a hazard to persons and a delay is required to ensure the evacuation of occupants before agent discharge, a separate warning signal shall be provided to alert occupants once agent discharge has begun. Audible signals shall be in accordance with Section 907.5.2.
[F] 904.3.5 Monitoring
Where a building fire alarm system is installed, automatic fire-extinguishing systems shall be monitored by the building fire alarm system in accordance with NFPA 72.
[F] 904.4 Inspection and Testing
Automatic fire-extinguishing systems shall be inspected and tested in accordance with the provisions of this section prior to acceptance.
[F] 904.4.1 Inspection
Prior to conducting final acceptance tests, all of the following items shall be inspected:
Hazard specification for consistency with design hazard.
Type, location and spacing of automatic- and manual-initiating devices.
Size, placement and position of nozzles or discharge orifices.
Location and identification of audible and visible alarm devices.
Identification of devices with proper designations.
Operating instructions.
[F] 904.4.2 Alarm Testing
Notification appliances, connections to fire alarm systems and connections to approved supervising stations shall be tested in accordance with this section and Section 907 to verify proper operation.
[F] 904.4.2.1 Audible and Visible Signals
The audibility and visibility of notification appliances signaling agent discharge or system operation, where required, shall be verified.
[F] 904.4.3 Monitor Testing
Connections to protected premises and supervising station fire alarm systems shall be tested to verify proper identification and retransmission of alarms from automatic fire-extinguishing systems.
[F] 904.5 Wet-Chemical Systems
Wet-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with California Code of Regulations, Title 19, Division 1, Chapter 5 and NFPA 17A and their listing. Records of inspections and testing shall be maintained.
[F] 904.6 Dry-Chemical Systems
Dry-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with California Code of Regulations, Title 19, Division 1, Chapter 5 and NFPA 17 and their listing. Records of inspections and testing shall be maintained.
[F] 904.7 Foam Systems
Foam-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with California Code of Regulations, Title 19, Division 1, Chapter 5 and NFPA 11 and their listing. Records of inspections and testing shall be maintained.
[F] 904.8 Carbon Dioxide Systems
Carbon dioxide extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with California Code of Regulations, Title 19, Division 1, Chapter 5, NFPA 12 and their listing. Records of inspections and testing shall be maintained.
[F] 904.9 Halon Systems
Halogenated extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with California Code of Regulations, Title 19, Division 1, Chapter 5, NFPA 12A and their listing. Records of inspections and testing shall be maintained.
[F] 904.10 Clean-Agent Systems
Clean-agent fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with California Code of Regulations, Title 19, Division 1, Chapter 5 and NFPA 2001 and their listing. Records of inspections and testing shall be maintained.
[F] 904.11 Automatic Water Mist Systems
Automatic water mist systems shall be permitted in applications that are consistent with the applicable listing or approvals and shall comply with Sections 904.11.1 through 904.11.3.
[F] 904.11.1 Design and Installation Requirements
Automatic water mist systems shall be designed and installed in accordance with Sections 904.11.1.1 through 904.11.1.4.
[F] 904.11.1.1 General
Automatic water mist systems shall be designed and installed in accordance with NFPA 750 and the manufacturer's instructions.
[F] 904.11.1.2 Actuation
Automatic water mist systems shall be automatically actuated.
[F] 904.11.1.3 Water Supply Protection
Connections to a potable water supply shall be protected against backflow in accordance with the California Plumbing Code.
[F] 904.11.1.4 Secondary Water Supply
Where a secondary water supply is required for an automatic sprinkler system, an automatic water mist system shall be provided with an approved secondary water supply.
[F] 904.11.2 Water Mist System Supervision and Alarms
Supervision and alarms shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.1.
[F] 904.11.2.1 Monitoring
Monitoring shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.2.
[F] 904.11.2.2 Alarms
Alarms shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.3.
[F] 904.11.2.3 Floor Control Valves
Floor control valves shall be provided as required for automatic sprinkler systems in accordance with Section 903.3.9.
[F] 904.11.3 Testing and Maintenance
Automatic water mist systems shall be tested and maintained in accordance with the California Code of Regulations, Title 19, Division 1, Chapter 5 and California Fire Code.
[F] 904.12 Hybrid Fire Extinguishing Systems
Hybrid fire extinguishing systems shall be designed, installed, maintained, periodically inspected and tested in accordance with NFPA 770. Records of inspection and testing shall be maintained.
[F] 904.13 Aerosol Fire-Extinguishing Systems
Aerosol fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2010, and their listing.
Such devices and appurtenances shall be listed and installed in compliance with manufacturers' instructions.
[F] 904.14 Commercial Cooking Systems
Diagram
Commercial cooking equipment that produces grease-laden vapors shall be provided with a Type I Hood, in accordance with the California Mechanical Code, and an automatic fire extinguishing system that is listed and labeled for its intended use as follows:
Wet chemical extinguishing system, complying with UL 300.
Carbon dioxide extinguishing systems.
Automatic fire sprinkler systems.
All existing dry chemical and wet chemical extinguishing systems shall comply with UL 300.
Exception: Public school kitchens, without deep-fat fryers, shall be upgraded to a UL 300-compliant system during state-funded modernization projects that are under the jurisdiction of the Division of the State Architect.
All systems shall be installed in accordance with the California Mechanical Code, appropriate adopted standards, their listing and the manufacturer's installation instructions.
Exception: Factory-built commercial cooking recirculating systems that are tested in accordance with UL 710B and listed, labeled and installed in accordance with the California Mechanical Code.
UpCodes Diagram (1)

Type 1 vs. Type 2 Hood
[F] 904.14.1 Manual System Operation
A manual actuation device shall be located at or near a means of egress from the cooking area not less than 10 feet (3048 mm) and not more than 20 feet (6096 mm) from the kitchen exhaust system. The manual actuation device shall be installed not more than 48 inches (1200 mm) or less than 42 inches (1067 mm) above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 40 pounds (178 N) and a maximum movement of 14 inches (356 mm) to actuate the fire suppression system.
Exceptions:
Automatic sprinkler systems shall not be required to be equipped with manual actuation means.
Where locating the manual actuation device between 10 feet (3048 mm) and 20 feet (6096 mm) from the cooking area is not feasible, the fire code official is permitted to accept a location at or near a means of egress from the cooking area, where the manual actuation device is unobstructed and in view from the means of egress.
[F] 904.14.2 System Interconnection
The actuation of the fire suppression system shall automatically shut down the fuel or electrical power supply to the cooking equipment. The fuel and electrical supply reset shall be manual.
[F] 904.14.3 Carbon Dioxide Systems
Where carbon dioxide systems are used, there shall be a nozzle at the top of the ventilating duct. Additional nozzles that are symmetrically arranged to give uniform distribution shall be installed within vertical ducts exceeding 20 feet (6096 mm) and horizontal ducts exceeding 50 feet (15 240 mm). Dampers shall be installed at either the top or the bottom of the duct and shall be arranged to operate automatically upon activation of the fire-extinguishing system. Where the damper is installed at the top of the duct, the top nozzle shall be immediately below the damper. Automatic carbon dioxide fire-extinguishing systems shall be sufficiently sized to protect against all hazards venting through a common duct simultaneously.
[F] 904.14.3.1 Ventilation System
Commercial-type cooking equipment protected by an automatic carbon dioxide-extinguishing system shall be arranged to shut off the ventilation system upon activation.
[F] 904.14.4 Special Provisions for Automatic Sprinkler Systems
Diagram
Automatic sprinkler systems protecting commercial-type cooking equipment shall be supplied from a separate, indicating-type control valve that is identified. Access to the control valve shall be provided.
UpCodes Diagram (1)

Type 1 vs. Type 2 Hood
[F] 904.14.4.1 Listed Sprinklers
Sprinklers used for the protection of fryers shall be tested in accordance with UL 199E, listed for that application and installed in accordance with their listing.
[F] 904.15 Domestic Cooking Facilities
Cooktops and ranges installed in the following occupancies shall be protected in accordance with Section 904.15.1:
In Group R-2.1 occupancies where domestic cooking facilities are installed in accordance with Section 420.9.
In Group I-2 occupancies where domestic cooking facilities are installed in accordance with Section 407.2.7.
In Group R-2 college dormitories where domestic cooking facilities are installed in accordance with Section 420.11.
[F] 904.15.1 Protection From Fire
Cooktops and ranges shall be protected in accordance with Section 904.15.1.1 or 904.15.1.2.
[F] 904.15.1.1 Automatic Fire-Extinguishing System
The domestic recirculating or exterior vented cooking hood provided over the cooktop or range shall be equipped with an approved automatic fire-extinguishing system complying with the following:
The automatic fire-extinguishing system shall be of a type recognized for protection of domestic cooking equipment. Preengineered automatic fire-extinguishing systems shall be listed and labeled in accordance with UL 300A and installed in accordance with the manufacturer's instructions.
Manual actuation of the fire-extinguishing system shall be provided in accordance with Section 904.14.1.
Interconnection of the fuel and electric power supply shall be in accordance with Section 904.14.2.
[F] 904.15.1.2 Ignition Prevention
Cooktops and ranges shall include burners that have been tested and listed to prevent ignition of cooking oil with burners turned on to their maximum heat settings and allowed to operate for 30 minutes.
Section 905 Standpipe Systems
Diagram
UpCodes Diagrams (3)
Primary
Standpipe Types

Standpipes at Horiz. Exits and Stairways

Standpipe System Classes
[F] 905.1 General
Standpipe systems shall be provided in new buildings and structures in accordance with Sections 905.2 through 905.10. In buildings used for high-piled combustible storage, fire protection shall be in accordance with the California Fire Code .
[F] 905.2 Installation Standard
Standpipe systems shall be installed in accordance with this section and NFPA 14 as amended in Chapter 35. Fire department connections for standpipe systems shall be in accordance with Section 912.
[F] 905.3 Required Installations
Standpipe systems shall be installed where required by Sections 905.3.1 through 905.3.10. Standpipe systems are allowed to be combined with automatic sprinkler systems.
Exceptions:
Standpipe systems are not required in Group R-2 townhouses.
Standpipe systems are not required in Group R-3 occupancies.
[F] 905.3.1 Height
In other than Group R-3 and R-3.1 occupancies, Class III standpipe systems shall be installed throughout each floor where any of the following occur:
Buildings where the floor level of the highest story is located more than 30 feet (9144 mm) above the lowest level of fire department vehicle access.
Buildings that are four or more stories in height.
Buildings where the floor level of the lowest story is located more than 30 feet (9144 mm) below the highest level of fire department vehicle access.
Buildings that are two or more stories below the highest level of fire department vehicle access.
Exceptions:
Class I standpipes are allowed in buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.
Class I standpipes are allowed in Group B and E occupancies.
Class I standpipes are allowed in parking garages.
Class I standpipes are allowed in basements equipped throughout with an automatic sprinkler system.
Class I standpipes are allowed in buildings where occupant-use hose lines will not be utilized by trained personnel or the fire department.
In determining the lowest level of fire department vehicle access, it shall not be required to consider either of the following:
Recessed loading docks for four vehicles or less.
Conditions where topography makes access from the fire department vehicle to the building impractical or impossible.
[F] 905.3.2 Group A
Class I automatic wet standpipes shall be provided in nonsprinklered Group A buildings having an occupant load exceeding 1,000 persons.
Exceptions:
Open-air-seating spaces without enclosed spaces.
Class I automatic dry and semiautomatic dry standpipes or manual wet standpipes are allowed in buildings that are not high-rise buildings.
[F] 905.3.3 Covered and Open Mall Buildings
Covered mall and open mall buildings shall be equipped throughout with a standpipe system where required by Section 905.3.1. Mall buildings not required to be equipped with a standpipe system by Section 905.3.1 shall be equipped with Class I hose connections connected to the automatic sprinkler system sized to deliver water at 250 gallons per minute (946.4 L/min) at the hydraulically most remote hose connection while concurrently supplying the automatic sprinkler system demand. The standpipe system shall be designed to not exceed a 50 pounds per square inch (psi) (345 kPa) residual pressure loss with a flow of 250 gallons per minute (946.4 L/min) from the fire department connection to the hydraulically most remote hose connection. Hose connections shall be provided at each of the following locations:
Within the mall at the entrance to each exit passageway or corridor.
At each floor-level landing within interior exit stairways opening directly on the mall.
At exterior public entrances to the mall of a covered mall building.
At public entrances at the perimeter line of an open mall building.
At other locations as necessary so that the distance to reach all portions of a tenant space does not exceed 200 feet (60 960 mm) from a hose connection.
[F] 905.3.4 Underground Buildings
Underground buildings shall be equipped throughout with a Class I automatic wet or manual wet standpipe system.
[F] 905.3.5 Helistops and Heliports
Buildings with a rooftop helistop or heliport shall be equipped with a Class I or III standpipe system extended to the roof level on which the helistop or heliport is located in accordance with Section 2007.5 of the California Fire Code.
[F] 905.3.6 Marinas and Boatyards
Standpipes in marinas and boatyards shall comply with Chapter 36 of the California Fire Code.
[F] 905.3.7 Vegetative Roof and Landscaped Roof Standpipe Systems
Buildings or structures that have landscaped roofs or vegetative roofs and that are equipped with a standpipe system shall have the standpipe system extended to the roof level on which the landscaped roof or vegetative roof is located.
905.3.8 Fixed-Guideway and Passenger Rail Transit Systems
Fixed-guideway and passenger rail transit systems shall be provided with a Class 1 standpipe system in accordance with this section.
905.3.8.1 Underground Stations
Underground stations shall be provided with an automatic Class I standpipe system.
905.3.8.2 All Other Stations
All other stations shall be provided with a Class I.
Exception: Open at-grade stations with unrestricted fire department access need not be provided with a standpipe system.
905.3.9 Smokeproof Enclosures
For smokeproof enclosures see Section 909.20. 905.3.10 Group I-3. A housing pod within housing units where 50 or more inmates are restrained shall be provided with Class I wet standpipes. In addition, Class I wet standpipes shall be located so that it will not be necessary to extend hose lines through interlocking security doors and any doors in smoke-barrier walls, horizontal fire walls or fire barrier walls. Standpipes located in housing units may be placed in secured pipe chases.
[F] 905.4 Location of Class I Standpipe Hose Connections
Diagram
Class I standpipe hose connections shall be provided in all of the following locations:
In every required interior exit stairway or exterior exit stairway, a hose connection shall be provided for each story above and below grade plane. Hose connections shall be located at the main floor landing unless otherwise approved by the fire code official. See Section 909.20.2.3 for additional provisions in smokeproof enclosures.
Exception: A single hose connection shall be permitted to be installed in the open corridor or open breezeway between open stairs that are not greater than 75 feet (22 860 mm) apart.
On each side of the wall adjacent to the exit opening of a horizontal exit.
Exception: Where floor areas adjacent to a horizontal exit are reachable from an interior exit stairway or exterior exit stairway hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose as measured along the path of travel, a hose connection shall not be required at the horizontal exit.
In every exit passageway, at the entrance from the exit passageway to other areas of a building.
Exception: Where floor areas adjacent to an exit passageway are reachable from an interior exit stairway or exterior exit stairway hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the entrance from the exit passageway to other areas of the building.
In covered mall buildings, adjacent to each exterior public entrance to the mall and adjacent to each entrance from an exit passageway or exit corridor to the mall. In open mall buildings, adjacent to each public entrance to the mall at the perimeter line and adjacent to each entrance from an exit passageway or exit corridor to the mall.
Where the roof has a slope less than 4 units vertical in 12 units horizontal (33.3-percent slope), a hose connection shall be located to serve the roof or at the highest landing of an interior exit stairway with access to the roof provided in accordance with Section 1011.12.
Where the most remote portion of a floor or story is more than 150 feet (45 720 mm) from a hose connection, the fire code official is authorized to require that additional hose connections be provided in approved locations. The distances from a hose connection shall be measured along the path of travel.
UpCodes Diagram (1)

Horizontal Exit Egress Analysis
[F] 905.4.1 Protection
Risers and laterals of Class I standpipe systems not located within an interior exit stairway shall be protected by a degree of fire resistance equal to that required for vertical enclosures in the building in which they are located.
Exception: In buildings equipped throughout with an approved automatic sprinkler system, laterals that are not located within an interior exit stairway are not required to be enclosed within fire-resistance-rated construction.
[F] 905.4.2 Interconnection
In buildings where more than one standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.
[F] 905.5 Location of Class II Standpipe Hose Connections
Diagram
Class II standpipe hose connections located so that all portions of the building are within 30 feet (9144 mm) of a listed variable stream fog nozzle of a nozzle attached to 100 feet (30 480 mm) of hose. Class II standpipe hose connections shall be located where they will have ready access.
UpCodes Diagram (1)

Standpipe System Classes
[F] 905.5.1 Groups A-1 and A-2
Diagram
In Group A-1 and A-2 occupancies having occupant loads exceeding 1,000 persons, hose connections shall be located on each side of the rear of the auditorium and on each side of the balcony.
UpCodes Diagram (1)

Sprinklers: Group A-1
[F] 905.5.2 Protection
Fire-resistance-rated protection of risers and laterals of Class II standpipe systems is not required.
[F] 905.5.3 Class II System 1-Inch Hose
A minimum 1-inch (25 mm) hose shall be allowed to be used for hose stations in light-hazard occupancies where investigated and listed for this service and where approved by the fire code official.
[F] 905.6 Location of Class III Standpipe Hose Connections
Diagram
Class III standpipe systems shall have hose connections located as required for Class I standpipes in Section 905.4 and shall have Class II hose connections as required in Section 905.5.
UpCodes Diagram (1)

Standpipe System Classes
[F] 905.6.1 Protection
Risers and laterals of Class III standpipe systems shall be protected as required for Class I systems in accordance with Section 905.4.1.
[F] 905.6.2 Interconnection
In buildings where more than one Class III standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.
[F] 905.7 Cabinets
Cabinets containing firefighting equipment such as standpipes, fire hoses, fire extinguishers or fire department valves shall not be blocked from use or obscured from view.
[F] 905.7.1 Cabinet Equipment Identification
Cabinets shall be identified in an approved manner by a permanently attached sign with letters not less than 2 inches (51 mm) high in a color that contrasts with the background color, indicating the equipment contained therein.
Exceptions:
Doors not large enough to accommodate a written sign shall be marked with a permanently attached pictogram of the equipment contained therein.
Doors that have either an approved visual identification clear glass panel or a complete glass door panel are not required to be marked.
[F] 905.7.2 Locking Cabinet Doors
Cabinets shall be unlocked.
Exceptions:
Visual identification panels of glass or other approved transparent frangible material that is easily broken and allows access.
Approved locking arrangements.
Group I-3 occupancies and in mental health areas of Group I-2 occupancies.
[F] 905.8 Dry Standpipes
Dry standpipes shall not be installed.
Exception: Where subject to freezing and in accordance with NFPA 14.
[F] 905.9 Valve Supervision
Valves controlling water supplies shall be supervised in the open position so that a change in the normal position of the valve will generate a supervisory signal at the supervising station required by Section 903.4.1. Where a fire alarm system is provided, a signal shall be transmitted to the control unit.
Exceptions:
Valves to underground key or hub valves in roadway boxes do not require supervision.
Valves locked in the normal position and inspected as provided in this code in buildings not equipped with a fire alarm system.
[F] 905.10 During Construction
Standpipe systems required during construction and demolition operations shall be provided in accordance with Section 3311.
[F] 905.11 Locking Standpipe Outlet Caps
The fire code official is authorized to require locking caps on the outlets on standpipes where the responding fire department carries key wrenches for the removal that are compatible with locking FDC connection caps.
Section 906 Portable Fire Extinguishers
Diagram
UpCodes Diagrams (4)

Example: 1hr Recessed M.E.P. Cabinets

Fire Extinguisher Coverage Area

Extinguisher Designations

Extinguisher Installation
[F] 906.1 Where Required
Portable fire extinguishers shall be installed in all of the following locations:
In Group A, B, E, F, H, I, L, M, R-1, R-2, R-2.1, R-2.2, R.3.1, R-4 and S occupancies.
Exception: In Group R-2 occupancies, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each dwelling unit is provided with a portable fire extinguisher having a minimum rating of 1-A:10-B:C.
Within 30 feet (9144 mm) distance of travel from commercial cooking equipment and from domestic cooking equipment in Group R-2 college dormitory occupancies.
In areas where flammable or combustible liquids are stored, used or dispensed.
On each floor of structures under construction, except Group R-3 occupancies, in accordance with Section 3315.1 of the California Fire Code.
Where required by the California Fire Code sections indicated in Table 906.1.
Special-hazard areas, including but not limited to laboratories, computer rooms and generator rooms, where required by the fire code official.
Large and small family day-care homes shall be equipped with a portable fire extinguisher having a minimum 2A:10B:C rating.
Where required by California Code of Regulations, Title 19, Division 1, Chapter 3.
Within 30 feet (9144 mm) of domestic cooking equipment located in a Group I-2.
[F]TABLE 906.1—
ADDITIONAL REQUIRED PORTABLE FIRE EXTINGUISHERS IN THE CALIFORNIA FIRE CODE
[F] 906.2 General Requirements
Portable fire extinguishers shall be selected and installed in accordance with this section and California Code of Regulations, Title 19, Division 1, Chapter 3.
Exceptions:
The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of Group A-5 occupancies.
In Group I-3 and in mental health areas of Group I-2, portable fire extinguishers shall be permitted to be located at staff locations.
[F] 906.3 Size and Distribution
The size and distribution of portable fire extinguishers shall be in accordance with Sections 906.3.1 through 906.3.4.
[F] TABLE 906.3(1)—
FIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS
For SI: 1 foot = 304.8 mm, 1 square foot = 0.0929 m2, 1 gallon = 3.785 L.
Two 21/2-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.
California Code of Regulations, Title 19, Division 1, Chapter 3 concerning application of the maximum floor area criteria.
Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.
[F]TABLE 906.3(2)—
FIRE EXTINGUISHERS FOR FLAMMABLE OR COMBUSTIBLE LIQUIDS WITH DEPTHS LESS THAN OR EQUAL TO 0.25 INCHa
For SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm.
For requirements on water-soluble flammable liquids and alternative sizing criteria, see Section 5.5 of California Code of Regulations, Title 19, Division 1, Chapter 3.
[F] 906.3.1 Class A Fire Hazards
The minimum sizes and distribution of portable fire extinguishers for occupancies that involve primarily Class A fire hazards shall comply with Table 906.3(1).
[F] 906.3.2 Class B Fire Hazards
Portable fire extinguishers for occupancies involving flammable or combustible liquids with depths less than or equal to 0.25-inch (6.4 mm) shall be selected and placed in accordance with Table 906.3(2).
Portable fire extinguishers for occupancies involving flammable or combustible liquids with a depth of greater than 0.25-inch (6.4 mm) shall be selected and placed in accordance with California Code of Regulations, Title 19, Division 1, Chapter 3.
[F] 906.3.3 Class C Fire Hazards
Portable fire extinguishers for Class C fire hazards shall be selected and placed on the basis of the anticipated Class A or B hazard.
[F] 906.3.4 Class D Fire Hazards
Portable fire extinguishers for occupancies involving combustible metals shall be selected and placed in accordance with California Code of Regulations, Title 19, Division 1, Chapter 3.
[F] 906.4 Cooking Equipment Fires
Fire extinguishers provided for the protection of cooking equipment shall be of an approved type compatible with the automatic fire-extinguishing system agent. Cooking equipment involving solid fuels or vegetable or animal oils and fats shall be protected by a Class K-rated portable extinguisher in accordance with Sections 906.1, Item 2, 906.4.1 and 906.4.2 of the California Fire Code, as applicable.
[F] 906.5 Conspicuous Location
Portable fire extinguishers shall be located in conspicuous locations where they will have ready access and be immediately available for use. These locations shall be along normal paths of travel, unless the fire code official determines that the hazard posed indicates the need for placement away from normal paths of travel.
[F] 906.6 Unobstructed and Unobscured
Portable fire extinguishers shall not be obstructed or obscured from view. In rooms or areas in which visual obstruction cannot be completely avoided, means shall be provided to indicate the locations of extinguishers.
[F] 906.7 Hangers and Brackets
Hand-held portable fire extinguishers, not housed in cabinets, shall be installed on the hangers or brackets supplied. Hangers or brackets shall be securely anchored to the mounting surface in accordance with the manufacturer's installation instructions.
[F] 906.8 Cabinets
Cabinets used to house portable fire extinguishers shall not be locked.
Exceptions:
Where portable fire extinguishers subject to malicious use or damage are provided with a means of ready access.
In Group I-3 occupancies and in mental health areas in Group I-2 occupancies, access to portable fire extinguishers shall be permitted to be locked or to be located in staff locations provided that the staff has keys.
[F] 906.9 Extinguisher Installation
Diagram
The installation of portable fire extinguishers shall be in accordance with Sections 906.9.1 through 906.9.3.
UpCodes Diagrams (2)
Primary
Extinguisher Installation

Example: 1hr Recessed M.E.P. Cabinets
[F] 906.9.1 Extinguishers Weighing 40 Pounds or Less
Portable fire extinguishers having a gross weight not exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 5 feet (1524 mm) above the floor.
[F] 906.9.2 Extinguishers Weighing More Than 40 Pounds
Hand-held portable fire extinguishers having a gross weight exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 3.5 feet (1067 mm) above the floor.
[F] 906.9.3 Floor Clearance
The clearance between the floor and the bottom of installed hand-held portable fire extinguishers shall be not less than 4 inches (102 mm).
[F] 906.10 Wheeled Units
Wheeled fire extinguishers shall be conspicuously located in a designated location.
Section 907 Fire Alarm and Detection Systems
Diagram
UpCodes Diagrams (18)

Recessed Mounting of Detector

Specific Protection Detector Location

Smoke Stratification Effects

Partition Impact on Detector Spacing

Detectors at Loading Docks

Detector Coverage - Return-air Plenums

Smoke Detector Location: Ceiling or Wall Mounted

Detector Omission - Combustible Blind Spaces

Smoke Detector Spacing - Smooth Ceiling

Duct Smoke Detector Location - Installation Methods
Show 8 more
[F] 907.1 General
This section covers the application, installation, performance and maintenance of fire alarm systems and their components.
[F] 907.1.1 Construction Documents
Construction documents for fire alarm systems shall be of sufficient clarity to indicate the location, nature and extent of the work proposed and show in detail that it will conform to the provisions of this code, the California Fire Code; and relevant laws, ordinances, rules and regulations, as determined by the fire code official.
[F] 907.1.2 Fire Alarm Shop Drawings
Shop drawings for fire alarm systems shall be prepared in accordance with NFPA 72 and submitted for review and approval prior to system installation.
[F] 907.1.3 Equipment
Systems and components shall be California State Fire Marshal listed and approved in accordance with California Code of Regulations, Title 19, Division 1 for the purpose for which they are installed.
[F] 907.1.4 Fire-Walls and Fire Barrier Walls
For the purpose of Section 907 fire walls and fire barrier walls shall not define separate buildings.
[F] 907.1.5 Fire Alarm Use
A fire alarm system shall not be used for any purpose other than fire warning or mass notification and where permitted by NFPA 72.
[F] 907.2 Where Required New Buildings and Structures
An approved fire alarm system installed in accordance with the provisions of this code and NFPA 72 shall be provided in new buildings and structures in accordance with Sections 907.2.1 through 907.2.29 and provide occupant notification in accordance with Section 907.5, unless other requirements are provided by another section of this code.
Not fewer than one manual fire alarm box shall be provided in an approved location to initiate a fire alarm signal for fire alarm systems employing automatic fire detectors or waterflow detection devices. Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, or automatic fire alarm systems, a single fire alarm box shall be installed at a location approved by the enforcing agency.
Exceptions:
The manual fire alarm box is not required for fire alarm control units dedicated to elevator recall control and supervisory service and fire sprinkler monitoring.
The manual fire alarm box is not required for Group R-2 occupancies unless required by the fire code official to provide a means for fire watch personnel to initiate an alarm during a sprinkler system impairment event. Where provided, the manual fire alarm box shall not be located in an area that is open to the public.
The manual fire alarm box is not required to be installed when approved by the fire code official.
[F] 907.2.1 Group A
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group A occupancies where the occupant load due to the assembly occupancy is 300 or more, or where the Group A occupant load is more than 100 persons above or below the lowest level of exit discharge. Group A occupancies not separated from one another in accordance with Section 707.3.10 shall be considered as a single occupancy for the purposes of applying this section. Portions of Group E occupancies occupied for assembly purposes with an occupant load of less than 1,000, shall be provided with a fire alarm system as required for the Group E occupancy.
Exceptions:
Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.
Manual fire alarm boxes and the associated occupant notification system or emergency voice/alarm communication system are not required for Group A-5 outdoor bleacher-type seating having an occupant load of greater than or equal to 300 and less than 15,000 occupants, provided that all of the following are met:
A public address system with standby power is provided.
Enclosed spaces attached to or within 5 feet (1524 mm) of the outdoor bleacher-type seating compose, in the aggregate, a maximum of 10 percent of the overall area of the outdoor bleacher-type seating or 1,000 square feet (92.9 m2), whichever is less.
Enclosed accessory spaces under or attached to the outdoor bleacher-type seating shall be separated from the bleacher-type seating in accordance with Section 1030.1.1.1.
All means of egress from the bleacher-type seating are open to the outside.
Manual fire alarm boxes and the associated occupant notification system or emergency voice/alarm communication system are not required for temporary Group A-5 outdoor bleacher-type seating, provided that all of the following are met:
There are no enclosed spaces under or attached to the outdoor bleacher-type seating.
The bleacher-type seating is erected for a period of less than 180 days.
Evacuation of the bleacher-type seating is included in an approved fire safety plan.
Every Group A building used for educational purposes shall be provided with a manual or automatic fire alarm system. This provision shall apply to, but shall not necessarily be limited to, every community college and university.
Exception: Privately owned trade or vocational schools or any firm or company which provides educational facilities and instructions for its employees.
[F] 907.2.1.1 System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More
Activation of the fire alarm in Group A occupancies with an occupant load of 1,000 or more shall initiate a signal using an emergency voice/alarm communications system in accordance with Section 907.5.2.2. Group A occupancies with an occupant load of 10,000 or more, see Section 907.2.1.3.
Exception: Where approved, the prerecorded announcement is allowed to be manually deactivated for a period of time, not to exceed 3 minutes, for the sole purpose of allowing a live voice announcement from an approved, constantly attended location.
[F] 907.2.1.2 Emergency Voice/Alarm Communication Captions
Stadiums, arenas and grandstands required to caption audible public announcements shall be in accordance with Section 907.5.2.2.4.
907.2.1.3 Public Address System
Pursuant to Health and Safety Code Section 13108.9, for all buildings or structures constructed on or after July 1, 1991, which are intended for public assemblies of 10,000 or more persons a public address system with an emergency backup power system shall be required.
[F] 907.2.2 Group B
A manual fire alarm system, which activates the occupant notification system in accordance with Section 907.5, shall be installed in Group B occupancies where one of the following conditions exists:
The combined Group B occupant load of all floors is 500 or more.
The Group B occupant load is more than 100 persons above or below the lowest level of exit discharge.
The fire area contains an ambulatory care facility.
Group B occupancies containing educational facilities, see Section 907.2.2.3.
Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.
[F] 907.2.2.1 Ambulatory Care Facilities
Fire areas containing ambulatory care facilities shall be provided with an electronically supervised automatic smoke detection system installed within the ambulatory care facility and in public use areas outside of tenant spaces, including public corridors and elevator lobbies.
Exception: Buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, provided that the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.
[F] 907.2.2.2 Laboratories Involving Research and Development or Testing
A fire alarm system activated by an airsampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire fire area utilized for the research and development or testing of lithium-ion or lithium metal batteries.
907.2.2.3 Group B Educational Facilities
Every Group B building used for educational purposes shall be provided with a manual or automatic fire alarm system. This provision shall apply to, but shall not necessarily be limited to, every community college and university.
Exception: Privately owned trade or vocational schools or any firm or company which provides educational facilities and instructions for its employees.
[F] 907.2.3 Group E
An automatic fire alarm system that initiates the occupant notification signal utilizing an emergency voice/alarm communication system meeting the requirements of Section 907.5.2.2 and installed in accordance with Section 907.6 shall be installed in Group E occupancies with an occupant load of 50 or more persons or containing more than one classroom or one or more rooms used for Group E or I-4 child-care purposes in accordance with this section. Where automatic sprinkler systems or smoke detectors are installed, such systems or detectors shall be connected to the building fire alarm system. One additional manual fire alarm box shall be located at the administration office or location approved by the AHJ.
Exceptions:
For public school state funded construction projects see Section 907.2.29.
For public schools see Section 907.2.3.7.
For private schools see Section 907.2.3.8.
907.2.3.1 System Connection
Where more than one fire alarm control unit is used at the school campus, they shall be interconnected and shall operate all notification appliances.
Exception: Interconnection of fire alarm control units is not required when all the following are provided:
Buildings that are separated a minimum of 20 feet (6096 mm) and in accordance with the California Building Code; and
There is a method of two way communication between each classroom and the school administrative office approved by the fire enforcing agency; and
A method of manual activation of each fire alarm system is provided.
907.2.3.2 Assemblies Located Within a Group E Occupancy
Assembly occupancies with an occupant load of less than 1,000 and located within a Group E occupancy campus or building shall be provided with a fire alarm system as required for the Group E occupancy.
907.2.3.3 Notification
The fire alarm system notification shall comply with the requirements of Section 907.5.
907.2.3.4 Annunciation
Annunciation of the fire alarm system shall comply with the requirements of Section 907.6.3.1.
907.2.3.5 Monitoring
School fire alarm systems shall be monitored in accordance with Section 907.6.6.4.
907.2.3.6 Automatic Fire Alarm System
Automatic detection shall be provided in accordance with this section.
907.2.3.6.1 Smoke Detectors
Smoke detectors shall be installed at the ceiling of every room and in "ceiling-plenums" utilized for environmental air. Where the ceiling is attached directly to the underside of the roof structure, smoke detectors shall be installed on the ceiling only.
Exception: Where the environment or ambient conditions exceed smoke detector installation guidelines; heat detectors or fire sprinklers shall be used.
907.2.3.6.2 Heat Detectors
Heat detectors shall be installed in combustible spaces where sprinklers or smoke detectors are not installed.
907.2.3.7 Public School Campuses
An automatic fire alarm system in compliance with Section 907.2.3 shall be provided in new buildings for all occupancies on Kindergarten through 12th grade public school campuses.
Exceptions:
A manual fire alarm system may be provided for a relocatable building that is sited with the intent that it be at the site for less than three years and is sited upon a temporary foundation in a manner that is designed to permit easy removal. Also see CCR, Title 24, Part 1, California Administrative Code, Section 4-314 for definition of relocatable building.
A fire alarm system is not required for detached buildings designed and used for non-instructional purposes that meet the applicable requirements for that occupancy. Buildings would include but not be limited to a:
Concession Stand
Press Box
Restroom Facility
Shade Structure
Snack Bar
Storage Building
Ticket Booth
907.2.3.8 Private Schools
An automatic fire alarm system shall be provided in new buildings of private schools.
Exception: Automatic detection devices are not required where an approved automatic sprinkler system is installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate on sprinkler water flow and manual activation is provided from a normally occupied location.
907.2.3.9 Day-Care, Group E
907.2.3.9.1
An automatic fire alarm system shall be provided in all buildings used as or containing a Group E day-care.
Exception: Automatic detection devices are not required where an approved automatic sprinkler system is installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate on sprinkler water flow and manual activation is provided from a normally occupied location.
907.2.3.9.2
Smoke detectors shall be installed in every room used for sleeping or napping.
907.2.3.10 Day-Care, Group E or Group I-4 Located on a Public School Campus
An automatic fire alarm system shall be provided in all buildings used as or containing a Group E or Group I-4 day-care.
[F] 907.2.4 Group F
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group F occupancies where both of the following conditions exist:
The Group F occupancy is two or more stories in height.
The Group F occupancy has a combined occupant load of 500 or more above or below the lowest level of exit discharge.
Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.
[F] 907.2.4.1 Manufacturing Involving Lithium-Ion or Lithium Metal Batteries
A fire alarm system activated by an airsampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire fire area where lithium-ion or lithium metal batteries are manufactured; and where the manufacturer of vehicles, energy storage systems or equipment containing lithium-ion or lithium metal batteries when the batteries are installed as part of the manufacturing process.
[F] 907.2.5 Group H
Diagram
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group H-5 occupancies and in occupancies used for the manufacture of organic coatings. An automatic smoke detection system shall be installed for highly toxic gases, organic peroxides and oxidizers in accordance with Chapters 60, 62 and 63, respectively, of the California Fire Code.
UpCodes Diagram (1)

Smoke Detector Spacing - Smooth Ceiling
907.2.5.1 Group H Occupancies Located on the 11th Story and Above
Manual fire alarm boxes shall be required on each side of the 2-hour fire-smoke barrier and at each exit on the 11th story and above.
[F] 907.2.6 Group I
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group I occupancies. An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be provided in accordance with Sections 907.2.6.1, 907.2.6.2 and 907.2.6.3.3.
Exceptions:
Large family day-care.
Manual fire alarm boxes in sleeping units of Group I-2 occupancies shall not be required at exits if located at all care providers' control stations or other constantly attended staff locations, provided that such manual fire alarm boxes are visible and provided with ready access, and the distances of travel required in Section 907.4.2.1 are not exceeded.
Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is approved by the fire code official and staff evacuation responsibilities are included in the fire safety and evacuation plan required by Section 404 of the California Fire Code.
[F] 907.2.6.1
Reserved.
[F] 907.2.6.2 Group I-2
A manual and automatic fire alarm system shall be installed in Group I-2 occupancies. Where automatic fire suppression systems or smoke detectors are installed, such systems or detectors shall be connected to the building fire alarm system.
Exception: Where an entire facility is used for the housing of persons, none of whom are physically or mentally handicapped or nonambulatory, and are between the ages of 18 and 64, the buildings or structures comprising such facility shall be exempt from the provisions of this subsection relating to the installation of an automatic fire alarm system.
907.2.6.2.1 Notification
The fire alarm notification system shall be in accordance with Section 907.5.2.5.
907.2.6.2.2 Automatic Fire Detection
Smoke detectors shall be provided in accordance with this section.
In patient and client sleeping rooms. Actuation of such detectors shall cause a visual display on the corridor side of the room in which the detector is located and shall cause an audible and visual alarm at the respective nurse station. A nurse call system listed for this function is an acceptable means of providing the audible and visual alarm at the respective nurse station and corridor room display. Operation of the smoke detector shall not include any alarm verification feature.
Exception: In patient and client rooms equipped with existing automatic door closers having integral smoke detector, the integral detector is allowed to substitute for the room smoke detector, provided it meets all the required alerting functions.
Group I-2 nurse stations. A minimum of one (1) smoke detector shall be installed at the nurse station and centrally located.
In waiting areas and corridors onto which they open, in the same smoke compartment, in accordance with Section 407.2.1.
In areas where patients are restrained, smoke detectors shall be installed at ceilings throughout all occupied areas and mechanical/electrical spaces of smoke compartments and in adjacent smoke compartments where occupants of those compartments utilize the same means of egress.
[F] 907.2.6.3 Group I-3 Occupancies
Group I-3 occupancies shall be equipped with a manual fire alarm system and automatic smoke detection system installed for alerting staff.
Exception: An automatic smoke detection system is not required within temporary holding cells.
[F] 907.2.6.3.1 System Initiation
Actuation of an automatic fire-extinguishing system, automatic sprinkler system, a manual fire alarm box or a fire detector shall initiate an approved fire alarm signal that automatically notifies staff.
[F] 907.2.6.3.2 Manual Fire Alarm Boxes
Manual fire alarm boxes are not required to be located in accordance with Section 907.4.2 where the fire alarm boxes are provided at staff-attended locations having direct supervision over areas where manual fire alarm boxes have been omitted.
[F] 907.2.6.3.2.1 Manual Fire Alarm Boxes in Detainee Areas
Manual fire alarm boxes are allowed to be locked in areas occupied by detainees, provided that staff members are present within the subject area and have keys readily available to operate the manual fire alarm boxes.
[F] 907.2.6.3.3 Automatic Smoke Detection System
An automatic smoke detection system shall be installed throughout resident housing areas, including sleeping units and contiguous day rooms, group activity spaces and other common spaces normally open to residents.
Exceptions:
Other approved smoke detection arrangements may be used to prevent damage or tampering or for other purposes provided the function of detecting any fire is fulfilled and the location of the detectors is such that the speed of detection will be equivalent to that provided by the spacing and location required in accordance with NFPA 72 as referenced in Chapter 35. This may include the location of detectors in return air ducts from cells, behind grilles or in other locations. Spot type, combination duct and open area smoke detectors may be used when located not more than 14 inches (356 mm) from the return air grill. For initiation and annunciation purposes, these detectors may be combined in groups of four. The fire code official having jurisdiction, however, must approve the proposed equivalent performance of the design.
For detention housing and/or mental health housing area(s), including correctional medical and mental health uses, automatic smoke detection system in sleeping units shall not be required when all of the following conditions are met:
All rooms, including the inmate cells are provided with an automatic sprinkler system in accordance with Section 903.3.1.1.
Building is continuously staffed by a correctional officer at all times.
Smoke detectors are not required to be installed in inmate cells with two or fewer occupants in detention facilities which do not have a correctional medical and mental health use.
Smoke detectors are not required to be installed in inmate day rooms of detention facilities where 24-hour direct visual supervision is provided by a correctional officer(s) and a manual fire alarm box is located in the control room.
907.2.6.3.4 System Annunciation
A staff alerting fire alarm shall sound at all staff control stations on the floor of activation and an audible and visual signal shall be indicated on an annunciator at the facility control center upon activation of any automatic extinguishing system, automatic detection system, or any smoke detector or manual actuating or initiating device. In addition, where there are staff-control stations on the floor, an audible, visual and manual alarm shall be located in each staff control station.
Fire and trouble signals of fire alarm systems and sprinkler water-flow and supervisory signals of extinguishing systems shall be annunciated in an area designated as the facility control center which shall be constantly attended by staff personnel. All such signals shall produce both an audible signal and visual display at the facility control center indicating the building, floor zone or other designated area from which the signal originated in accordance with Section 907.6.4.
All local detention facilities within the scope of Section 6031.4 of the Penal Code shall have an automatic smoke detection system. A manual fire alarm-initiating device shall be installed in all guard control stations and shall be capable of alerting personnel in a central control point to the presence of fire or smoke within the facility.
907.2.6.4 Group I-4
An automatic smoke detection system shall be installed throughout the Group I-4, including contiguous day rooms, group activity spaces and other common spaces normally occupied by the clients. Group I-4 facilities located above the first story shall comply with the provisions of Section 436.1.
907.2.6.5 Large Family Day-Care
Every large family day-care home shall be provided with at least one manual fire alarm box at a location approved by the authority having jurisdiction. Such device shall actuate a fire alarm signal, which shall be audible throughout the facility at a minimum level of 15 dB above ambient noise level. These devices need not be interconnected to any other fire alarm device, have a control unit or be electrically supervised or provided with emergency power. Such device or devices shall be attached to the structure and must be a device that is listed and approved by the Office of the State Fire Marshal.
[F] 907.2.7 Group M
Fire alarm systems shall be required in Group M occupancies in accordance with Sections 907.2.7.1 and 907.2.7.2.
[F] 907.2.7.1 Occupant Load
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group M occupancies where one of the following conditions exists:
The combined Group M occupant load of all floors is 500 or more persons.
The Group M occupant load is more than 100 persons above or below the lowest level of exit discharge.
Exceptions:
A manual fire alarm system is not required in covered or open mall buildings complying with Section 402.
Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will automatically activate throughout the notification zones upon sprinkler water flow.
[F] 907.2.7.1.1 Occupant Notification
During times that the building is occupied, the initiation of a signal from a manual fire alarm box or from a waterflow switch shall not be required to activate the alarm notification appliances when an alarm signal is activated at a constantly attended location from which evacuation instructions shall be initiated over an emergency voice/alarm communication system installed in accordance with Section 907.5.2.2.
[F] 907.2.7.2 Storage of Lithium-Ion or Lithium Metal Batteries
A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed in a room or space within a Group M occupancy where required for the storage of lithium-ion or lithium metal batteries in accordance with Section 320 of the California Fire Code.
[F] 907.2.8 Group R-1
Fire alarm systems and smoke alarms shall be installed in Group R-1 occupancies as required in Sections 907.2.8.1 through 907.2.8.3.
[F] 907.2.8.1 Manual Fire Alarm System
Assembly
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R- 1 occupancies.
Exceptions:
A manual fire alarm system is not required in buildings not more than two stories in height where all individual sleeping units and contiguous attic and crawl spaces to those units are separated from each other and public or common areas by not less than 1-hour fire partitions and each individual sleeping unit has an exit directly to a public way, egress court or yard.
Manual fire alarm boxes are not required throughout the building where all of the following conditions are met:
The building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2.
The notification appliances will activate upon sprinkler water flow.
Not fewer than one manual fire alarm box is installed at an approved location.
Assemblies (3)

WP 1021: 1hr, 50-54 STC, Steel Stud

WP 1051: 1hr, 50-54 STC, Steel Stud

13-1.1: 1hr Steel Studs
[F] 907.2.8.2 Automatic Smoke Detection System
An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be installed throughout all interior corridors serving sleeping units.
Exception: An automatic smoke detection system is not required in buildings that do not have interior corridors serving sleeping units and where each sleeping unit has a means of egress door opening directly to an exit or to an exterior exit access that leads directly to an exit.
[F] 907.2.8.3 Smoke Alarms
Single- and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11.
[F] 907.2.9 Group R-2, R-2.1 and R-2.2
Fire alarm systems and smoke alarms shall be installed in Group R-2 and R-2.1 occupancies as required in Sections 907.2.9.1 through 907.2.9.3 and 907.2.9.4.1. Group R-2.2 shall be equipped throughout with an automatic fire alarm system and shall have a manual fire alarm pull station at the 24-hour staff watch office.
[F] 907.2.9.1 Manual Fire Alarm System
Diagram
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-2 occupancies where any of the following conditions apply:
Any dwelling unit or sleeping unit is located three or more stories above the lowest level of exit discharge.
Any dwelling unit or sleeping unit is located more than one story below the highest level of exit discharge of exits serving the dwelling unit or sleeping unit.
The building contains more than 16 dwelling units or sleeping units.
Congregate residences with more than 16 occupants.
Exceptions:
A fire alarm system is not required in buildings not more than two stories in height where all dwelling units or sleeping units and contiguous attic and crawl spaces are separated from each other and public or common areas by not less than 1-hour fire partitions and each dwelling unit or sleeping unit has an exit directly to a public way, egress court or yard.
Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2 and the occupant notification appliances will automatically activate throughout the notification zones upon a sprinkler water flow.
A fire alarm system is not required in buildings that do not have interior corridors serving dwelling units and are protected by an approved automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2, provided that dwelling units either have a means of egress door opening directly to an exterior exit access that leads directly to the exits or are served by open-ended corridors designed in accordance with Section 1027.6, Exception 3.
UpCodes Diagram (1)

Exterior Exit Stairway and Ramp Protection - Exception 3
[F] 907.2.9.2 Smoke Alarms
Single- and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11.
[F] 907.2.9.3 Group R-2 College and University Buildings
An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-2 occupancies operated by a college or university for student or staff housing in all of the following locations:
Common spaces outside of dwelling units and sleeping units.
Laundry rooms, mechanical equipment rooms and storage rooms.
All interior corridors serving sleeping units or dwelling units.
Required smoke detectors listed in accordance with UL 268, in dwelling units and sleeping units in Group R-2 occupancies operated by a college or university for student or staff housing shall be interconnected with the fire alarm system to activate the occupant notification in accordance with NFPA 72 and shall comply with Section 907.2.11.7.
907.2.9.4 Licensed Group R-2.1 Occupancies
Licensed Group R-2.1 occupancies housing more than six nonambulatory, elderly clients shall be provided with an approved manual and automatic fire alarm system.
Exceptions: Buildings housing nonambulatory clients on the first story only and which are protected throughout by the following:
An approved and supervised automatic sprinkler system, as specified in Sections 903.3.1.1 or 903.3.1.2, which upon activation will initiate the fire alarm system to notify all occupants.
A manual fire alarm system.
Smoke alarms required by Section 907.2.11.
907.2.9.4.1 Smoke Alarms
Single- and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11.
[A] 907.2.10 Group S
A fire alarm system shall be installed in a Group S occupancy as required by Sections 907.2.10.1 and 907.2.10.2.
[F] 907.2.10.1 Public- And Self-Storage Occupancies
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group S public-and self-storage occupancies three stories or greater in height for interior corridors and interior common areas. Visible notification appliances are not required within storage units.
Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1, and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.
[F] 907.2.10.2 Storage of Lithium-Ion or Lithium Metal Batteries
A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire fire area where required for the storage of lithium-ion batteries or lithium metal batteries in accordance with Section 320 of the California Fire Code.
[F] 907.2.11 Single- And Multiple-Station Smoke Alarms
Listed single- and multiple-station smoke alarms complying with UL 217 shall be installed in accordance with Sections 907.2.11.1 through 907.2.11.7, NFPA 72 and the manufacturer's instructions.
Exception: For Group R occupancies. A fire alarm system with smoke detectors located in accordance with this section may be installed in lieu of smoke alarms. Upon actuation of the detector, only those notification appliances in the dwelling unit or guest room where the detector is actuated shall activate.
[F] 907.2.11.1 Group R-1
Single- or multiple-station smoke alarms shall be installed in all of the following locations in Group R-1:
In sleeping areas.
In every room in the path of the means of egress from the sleeping area to the door leading from the sleeping unit.
In each story within the sleeping unit, including basements. For sleeping units with split levels and without an intervening door between the adjacent levels, a smoke alarm installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full story below the upper level.
See Section 907.2.11.8 for specific location requirements.
[F] 907.2.11.2 Groups R-2, R-2.1, R-2.2, R-3, R-3.1, R-4 and R-4.1
Single- or multiple-station smoke alarms shall be installed and maintained in Groups R-2, R-2.1, R-2.2, R-3, R-3.1 and R-4 regardless of occupant load at all of the following locations:
On the ceiling or wall outside of each separate sleeping area in the immediate vicinity of bedrooms.
In each room used for sleeping purposes.
In each story within a dwelling unit, including basements but not including crawl spaces and uninhabitable attics. In dwellings or dwelling units with split levels and without an intervening door between the adjacent levels, a smoke alarm installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full story below the upper level.
In a Group R-3.1 occupancies, in addition to the above, smoke alarms shall be provided throughout the habitable areas of the dwelling unit except kitchens.
See Section 907.2.11.8 for specific location requirements.
907.2.11.2.1 Licensed Group R-2.1 Occupancies
Licensed Group R-2.1 occupancies housing more than six nonambulatory, elderly clients shall be provided with an approved manual and automatic fire alarm system.
Exceptions: Buildings housing nonambulatory clients on the first story only and which are protected throughout by the following:
An approved and supervised automatic sprinkler system, as specified in the California Fire Code Sections 903.3.1.1 or 903.3.1.2, which upon activation will initiate the fire alarm system to notify all occupants.
A manual fire alarm system.
Smoke alarms required by the California Fire Code Section 907.2.10.
907.2.11.2.1.1 Smoke Alarms
Single- and multiple-station smoke alarms shall be installed in accordance with California Fire Code Section 907.2.11.
907.2.11.2.2 Group I-4 Occupancies
Large family day-care homes shall be equipped with State Fire Marshal approved and listed single station residential type smoke alarms.
907.2.11.2.3 Group R-3.1
In all facilities housing a bedridden client, smoke alarms shall receive their primary power from the building wiring when such wiring is served from a commercial source and shall be equipped with a battery backup. Smoke alarms shall be electrically interconnected so as to cause all smoke alarms to sound a distinctive alarm signal upon actuation of any single smoke alarm. Such alarm signal shall be audible throughout the facility at a minimal level of 15 dB above ambient noise level. These devices need not be interconnected to any other fire alarm device, have a control unit, or be electrically supervised or provided with emergency power.
907.2.11.2.4 Smoke Alarms
Smoke alarms shall be tested and maintained in accordance with the manufacturer's instructions. Smoke alarms that no longer function shall be replaced.
907.2.11.2.5 Existing Group R Occupancies
See the California Residential Code for existing Group R-3 occupancies or Chapter 11 of the California Fire Code for all other existing Group R occupancies.
907.2.11.2.6 Group R-4
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-4 occupancies housing nonambulatory clients.
[F] 907.2.11.3 Installation Near Cooking Appliances
Diagram
See Section 907.2.11.8.
UpCodes Diagram (1)

Smoke: Detection Systems vs. Alarms
[F] 907.2.11.4 Installation Near Bathrooms
See Section 907.2.11.8.
[F] 907.2.11.5 Interconnection
Where more than one smoke alarm is required to be installed within an individual dwelling unit or sleeping unit in Group R occupancies, the smoke alarms shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of smoke alarms shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed.
[F] 907.2.11.6 Power Source
In new construction, and in newly classified Group R-3.1 occupancies, required smoke alarms shall receive their primary power from the building wiring where such wiring is served from a commercial source and shall be equipped with a battery backup. Smoke alarms with integral strobes that are not equipped with battery backup shall be connected to an emergency electrical system in accordance with Section 2702. Smoke alarms shall emit a signal when the batteries are low. Wiring shall be permanent and without a disconnecting switch other than as required for overcurrent protection.
Exception: Smoke alarms are not required to be equipped with battery backup where they are connected to an emergency electrical system that complies with Section 2702.
[F] 907.2.11.7 Smoke Detection System
Smoke detectors listed in accordance with UL 268 and provided as part of the building fire alarm system shall be an acceptable alternative to single- and multiple-station smoke alarms and shall comply with the following:
The fire alarm system shall comply with all applicable requirements in Section 907.
Activation of a smoke detector in a dwelling unit or sleeping unit shall initiate alarm notification in the dwelling unit or sleeping unit in accordance with Section 907.5.2.
Activation of a smoke detector in a dwelling unit or sleeping unit shall not activate alarm notification appliances outside of the dwelling unit or sleeping unit, provided that a supervisory signal is generated and monitored in accordance with Section 907.6.6.
907.2.11.8 Specific Location Requirements
Extract from NFPA 72 Section 29.11.3.4 Specific Location Requirements*.
This extract has been provided by NFPA for the Office of the State Fire Marshal adoption by reference as follows:
29.11.3.4 Specific location requirements. The installation of smoke alarms and smoke detectors shall comply with the following requirements:
Smoke alarms and smoke detectors shall not be located where ambient conditions, including humidity and temperature, are outside the limits specified by the manufacturer's published instructions.
Smoke alarms and smoke detectors shall not be located within unfinished attics or garages or in other spaces where temperatures can fall below 40°F (4°C) or exceed 100°F (38°C).
Where the mounting surface could become considerably warmer or cooler than the room, such as a poorly insulated ceiling below an unfinished attic or an exterior wall, smoke alarms and smoke detectors shall be mounted on an inside wall.
Smoke alarms and smoke detectors shall not be installed within an area of exclusion determined by a 10-foot (3.0 m) radial distance along a horizontal flow path from a stationary or fixed cooking appliance, unless listed for installation in close proximity to cooking appliances. Smoke alarms and smoke detectors installed between 10 feet (3.0 m) and 20 feet (6.1 m) along a horizontal flow path from a stationary or fixed appliance shall be equipped with an alarm-silencing means or use photoelectric detection.
Smoke alarms or smoke detectors that use photoelectric detection shall be permitted for installation at a radial distance greater than 6 feet (1.8 m) from any stationary or fixed cooking appliance when both of the following conditions are met:
The kitchen or cooking area and adjacent spaces have no clear partitions or headers.
The 10-foot (3.0 m) area of exclusion would prohibit the placement of a smoke alarm or smoke detector required by other sections of this code.
Effective January 1, 2022, smoke alarms and smoke detectors installed between 6 feet (1.8 m) and 20 feet (6.1 m) along a horizontal flow path from a stationary or fixed cooking appliance shall be listed for resistance to common nuisance sources from cooking.
Smoke alarms and smoke detectors shall not be installed within a 36-inch (910 mm) horizontal path from a door to a bathroom containing a shower or tub unless listed for installation in close proximity to such locations.
Smoke alarms and smoke detectors shall not be installed within a 36-inch (910 mm) horizontal path from the supply registers of a forced air heating or cooling system and shall be installed outside of the direct airflow from those registers.
Smoke alarms and smoke detectors shall not be installed within a 36-inch (910 mm) horizontal path from the tip of the blade of a ceiling-suspended (paddle) fan unless the room configuration restricts meeting this requirement.
Where stairs lead to other occupied levels, a smoke alarm or smoke detector shall be located so that smoke rising in the stairway cannot be prevented from reaching the smoke alarm or smoke detector by an intervening door or obstruction.
For stairways leading up from a basement, smoke alarms or smoke detectors shall be located on the basement ceiling near the entry to the stairs.
For tray-shaped ceilings (coffered ceilings), smoke alarms and smoke detectors shall be installed on the highest portion of the ceiling or on the sloped portion of the ceiling within 12 inches (300 mm) vertically down from the highest point.
Smoke alarms and detectors installed in rooms with joists or beams shall comply with the requirements of 17.7.3.2.4 of NFPA 72.
Heat alarms and detectors installed in rooms with joists or beams shall comply with the requirements of 17.6.3 of NFPA 72.
*For additional requirements or clarification see NFPA 72.
907.2.11.9 Existing Group R Occupancies
See the California Residential Code for existing Group R-3 occupancies or Chapter 11 of the California Fire Code for all other existing Group R occupancies.
[F] 907.2.12 Special Amusement Areas
Fire detection and alarm systems shall be provided in special amusement areas and throughout the exit access to the point of exit discharge in accordance with Section 411.3.
[F] 907.2.13 High-Rise Buildings and Group I-2 Occupancies Having Occupied Floors Located More Than 75 Feet Above the Lowest Level of Fire Department Vehicle Access
High-rise buildings and Group I-2 occupancies having occupied floors located more than 75 feet above the lowest level of fire department vehicle access shall be provided with an automatic smoke detection system in accordance with Section 907.2.13.1, a fire department communication system in accordance with Section 907.2.13.2 and an emergency voice/alarm communication system in accordance with Section 907.5.2.2.
Exceptions:
Airport traffic control towers in accordance with Sections 412 and 907.2.22.
Open parking garages in accordance with Section 406.5.
Buildings with an occupancy in Group A-5 in accordance with Section 303.1.
Low-hazard special occupancies in accordance with Section 503.1.1.
Buildings with an occupancy in Group H-1, H-2 or H-3 in accordance with Section 415.
In Group I-2 and R-2.1 occupancies, the alarm shall sound at a constantly attended location and occupant notification shall be broadcast by the emergency voice/alarm communication system.
[F] 907.2.13.1 Automatic Smoke Detection
Automatic smoke detection in high-rise buildings and Group I-2 occupancies having occupied floors located more than 75 feet above the lowest level of fire department vehicle access shall be in accordance with Sections 907.2.13.1.1 and 907.2.13.1.2.
[F] 907.2.13.1.1 Area Smoke Detection
Area smoke detectors shall be provided in accordance with this section. Smoke detectors shall be connected to an automatic fire alarm system. The activation of any detector required by this section shall activate the emergency voice/alarm communication system in accordance with Section 907.5.2.2. In addition to smoke detectors required by Sections 907.2.1 through 907.2.9, smoke detectors shall be located as follows:
In each mechanical equipment, electrical, transformer, telephone equipment or similar room that is not provided with sprinkler protection.
In each elevator machine room, machinery space, control room and control space and in elevator lobbies.
[F] 907.2.13.1.2 Duct Smoke Detection
Smoke detectors listed for use in air duct systems shall be provided in accordance with this section and the California Mechanical Code. The activation of any detector required by this section shall initiate a visible and audible supervisory signal at a constantly attended location. Duct smoke detectors complying with Section 907.3.1 shall be located as follows:
In the main return air and exhaust air plenum of each air-conditioning system having a capacity greater than 2,000 cubic feet per minute (cfm) (0.94 m3/s). Such detectors shall be located in a serviceable area downstream of the last duct inlet.
At each connection to a vertical duct or riser serving two or more stories from a return air duct or plenum of an air-conditioning system. In Group R-1 and R-2 occupancies, a smoke detector is allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m3/s) and serving not more than 10 air-inlet openings.
[F] 907.2.13.2 Fire Department Communication System
Where a wired communication system is approved in lieu of an in-building two-way emergency responder communication coverage system in accordance with Section 510 of the California Fire Code, the wired fire department communication system shall be designed and installed in accordance with NFPA 72 and shall operate between a fire command center complying with Section 911, elevators, elevator lobbies, emergency and standby power rooms, fire pump rooms, areas of refuge and inside interior exit stairways. The fire department communication device shall be provided at each floor level within the interior exit stairway.
[F] 907.2.13.3 Multiple-Channel Voice Evacuation
In buildings with an occupied floor more than 120 feet (36 576 mm) above the lowest level of fire department vehicle access, voice evacuation systems for high-rise buildings shall be multiple-channel systems.
[F] 907.2.14 Atriums Connecting More Than Two Stories
Diagram
A fire alarm system shall be installed in occupancies with an atrium that connects more than two stories, with smoke detection installed in locations required by a rational analysis in Section 909.4 and in accordance with the system operation requirements in Section 909.17. The system shall be activated in accordance with Section 907.5. Such occupancies in Group A, E or M shall be provided with an emergency voice/alarm communication system complying with the requirements of Section 907.5.2.2.
UpCodes Diagrams (2)

Exit Access Stair: Enclosure (Ex. 5)

Atrium
[F] 907.2.15 High-Piled Combustible Storage Areas
An automatic smoke detection system shall be installed throughout high-piled combustible storage areas where required by Section 3206.5 of the California Fire Code.
[F] 907.2.16 Aerosol Storage Uses
Aerosol product rooms and general-purpose warehouses containing aerosol products shall be provided with an approved manual fire alarm system where required by the California Fire Code.
[F] 907.2.17 Lumber, Wood Structural Panel and Veneer Mills
Lumber, wood structural panel and veneer mills shall be provided with a manual fire alarm system.
[F] 907.2.18 Underground Buildings With Smoke Control Systems
Where a smoke control system is installed in an underground building in accordance with this code, automatic smoke detectors shall be provided in accordance with Section 907.2.18.1.
[F] 907.2.18.1 Smoke Detectors
Not fewer than one smoke detector listed for the intended purpose shall be installed in all of the following areas:
Mechanical equipment, electrical, transformer, telephone equipment, elevator machine or similar rooms.
Elevator lobbies.
The main return and exhaust air plenum of each air-conditioning system serving more than one story and located in a serviceable area downstream of the last duct inlet.
Each connection to a vertical duct or riser serving two or more floors from return air ducts or plenums of heating, ventilating and air-conditioning systems, except that in Group R occupancies, a listed smoke detector is allowed to be used in each return air riser carrying not more than 5,000 cubic feet per minute (2.4 m3/s) and serving not more than 10 air-inlet openings.
[F] 907.2.18.2 Alarm Required
Activation of the smoke control system shall activate an audible alarm at a constantly attended location.
[F] 907.2.19 Deep Underground Buildings
Where the lowest level of a structure is more than 60 feet (18 288 mm) below the finished floor of the lowest level of exit discharge, the structure shall be equipped throughout with a manual fire alarm system, including an emergency voice/alarm communication system installed in accordance with Section 907.5.2.2.
[F] 907.2.20 Covered and Open Mall Buildings
Where the total floor area exceeds 50,000 square feet (4645 m2) within either a covered mall building or within the perimeter line of an open mall building, an emergency voice/alarm communication system shall be provided. Access to emergency voice/alarm communication systems serving a mall, required or otherwise, shall be provided for the fire department. The system shall be provided in accordance with Section 907.5.2.2.
[F] 907.2.21 Residential Aircraft Hangars
Not fewer than one single-station smoke alarm shall be installed within a residential aircraft hangar as defined in Chapter 2 and shall be interconnected into the residential smoke alarm or other sounding device to provide an alarm that will be audible in all sleeping areas of the dwelling.
[F] 907.2.22 Airport Traffic Control Towers
An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be provided in airport control towers in accordance with Sections 907.2.22.1 and 907.2.22.2.
Exception: Audible appliances shall not be installed within the control tower cab.
[F] 907.2.22.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers
Airport traffic control towers with multiple exits and equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 shall be provided with smoke detectors in all of the following locations:
Airport traffic control cab.
Electrical and mechanical equipment rooms.
Airport terminal radar and electronics rooms.
Outside each opening into interior exit stairways.
Along the single means of egress permitted from observation levels.
Outside each opening into the single means of egress permitted from observation levels.
[F] 907.2.22.2 Other Airport Traffic Control Towers
Airport traffic control towers with a single exit or where sprinklers are not installed throughout shall be provided with smoke detectors in all of the following locations:
Airport traffic control cab.
Electrical and mechanical equipment rooms.
Airport terminal radar and electronics rooms.
Office spaces incidental to the tower operation.
Lounges for employees, including sanitary facilities.
Means of egress.
Utility shafts where access to smoke detectors can be provided.
[F] 907.2.23 Energy Storage Systems
An automatic smoke detection system or radiant-energy detection system shall be installed in rooms, areas and walk-in units containing energy storage systems as required in Section 1207.5.4 of the California Fire Code.
907.2.24 Motion Picture and Television Production Studio Sound Stages and Approved Production Facilities
907.2.24.1 Sound Stages-Solid-Ceiling Sets and Platforms
Where required by Chapter 48 of the California Fire Code, all interior solid-ceiling sets over 600 square feet (55.7 m2) in area, and platforms (when provided) over 600 square feet (55.7 m2) in area and which exceed 3 feet (914 mm) in height shall be protected by an approved heat detector system. Heat detectors shall be spaced 30 feet (9144 mm) on center or as required by the manufacturer's installation instructions. The fire alarm system shall be connected to an approved supervising station in accordance with Section 907.6.5 or a local alarm which will give an audible signal at a constantly attended location.
907.2.24.2 Production Locations Solid-Ceiling Sets and Platforms
Where required by Chapter 48 of the California Fire Code in buildings with existing fire protection systems and where production intends to construct solid-ceiling sets over 600 square feet (55.7 m2) in area, and platforms over 600 square feet (55.7 m2) in area and which exceed 3 feet (914 mm) in height shall be protected by an approved heat detector system. Heat detectors shall be spaced 30 feet (9144 mm) on center or as required by the manufacturer's installation instructions. The fire alarm system shall be connected to an approved supervising station in accordance with Section 907.6.6 or a local alarm which will give an audible signal at a constantly attended location.
907.2.24.3 Fire Alarm Control Units
Fire alarm control units shall be California State Fire Marshal listed and shall be utilized in accordance with their listing. Control units are permitted to be temporarily supported by sets, platforms or pedestals.
907.2.24.4 Heat Detectors
907.2.24.4.1
Heat detection required by this section shall be defined as a portable system as it is intended to be reinstalled when platforms or sets are changed.
907.2.24.4.2
Heat detectors shall be secured to standard outlet boxes and are allowed to be temporarily supported by sets, platforms or pedestals.
907.2.24.4.3
Heat detectors shall be provided for solid-ceiling sets and platforms where required by Sections 4805.3 and 4811.14.
907.2.25 Group C Occupancies (Organized Camps)
907.2.25.1 General
Every building and structure used or intended for sleeping purposes shall be provided with an automatic smoke detection system.
Exceptions:
Buildings and structures in existence and in operation prior to January 1, 1985.
Tents, tent structures and buildings and structures that do not exceed 25 ft (7620 mm) in any lateral dimensions and where such building or structure is not more than one story.
907.2.25.2 Camp Fire Alarm
Every organized camp shall provide and maintain audible appliances, or devices suitable for sounding a fire alarm. Such audible appliances or devices may be of any type acceptable to the enforcing agency provided they are distinctive in tone from all other signaling devices or systems and shall be audible throughout the camp premises. When an automatic fire alarm system is provided, as required by Section 450.6.6 of the California Building Code, all audible appliances required by this section shall be of the same type as that used in the automatic system.
907.2.26 Fixed-Guideway and Passenger Rail Transit Systems Fire Alarm and Communication Systems
907.2.26.1 General
Every fixed-guideway transit station shall be provided with an approved emergency voice/alarm communication system in accordance with NFPA 72. The emergency voice/alarm communication system, designed and installed so that damage to any one speaker will not render any paging zone of the system inoperative.
Exception: Open stations.
907.2.26.2 System Components
Each station fire alarm system shall consist of:
Fire alarm control unit at a location as permitted by the enforcing agency.
An alarm annunciator(s). The annunciator(s) shall be located at a point acceptable to the enforcing agency. The annunciator(s) shall indicate the type of device and general location of alarm. All alarm, supervisory and trouble signals shall be transmitted to the local annunciator(s) and the operations control center.
Manual fire alarm boxes shall be provided throughout passenger platforms and stations.
Exception: Two-way emergency communication reporting devices (emergency telephones) are allowed to be used in lieu of manual fire alarm boxes as permitted by the enforcing agency. Such devices shall provide two-way communication between the operations control center and each device. Such devices shall be located as required for manual fire alarm boxes, and shall be distinctly identified by signs, coloring or other means acceptable to the enforcing agency.
Automatic smoke detectors in all ancillary spaces.
Exceptions:
Ancillary spaces protected by an approved fixed automatic extinguishing system; or
Ancillary spaces protected by quick-response sprinklers.
Automatic control of exiting components.
907.2.26.3 Emergency Voice/Alarm Communication System
Each station shall be provided with an emergency voice/alarm communication system capable of transmitting voice, recorded or electronically generated textual messages to all areas of the station. The system(s) shall be configured such that the messages can be initiated from either the Emergency Management Panel (EMP) or the operations control center.
907.2.26.4 Emergency Telephones
A dedicated two-way emergency communication phone system designed and installed in accordance with NFPA 72 shall be provided in all underground stations to facilitate direct communications for emergency response between remote locations and the EMP.
907.2.26.4.1
Remote emergency phones shall be located at ends of station platforms, each hose outlet connection and station valve rooms.
907.2.26.4.2
Provisions shall be made in the design of this two-way emergency communication phone system for extensions of the system to the next passenger station or guideway portal.
907.2.27 Winery Caves
An approved manual fire alarm system conforming to the provisions of Section 907.2 shall be provided in all Type 3 winery caves.
907.2.28 Group L
A manual fire alarm system shall be installed throughout buildings having Group L occupancies. When Group L occupancies are located in mixed use buildings, at least one manual fire alarm box shall be located within the Group L occupancy.
907.2.28.1 Group L Occupancies Located on the 11th Story and Above
Manual fire alarm boxes shall be required on each side of the 2-hour fire-smoke barrier and at each exit on the 11th story and above.
907.2.29 Public School State Funded Construction Projects for Kindergarten Through 12TH Grade - Automatic Fire Alarm System Requirements
907.2.29.1 Alterations to Existing Buildings on an Existing Public School Campus
An automatic fire alarm system shall be provided for all portions within the scope of an alteration project. The provisions of this section shall apply to any public school project on an existing campus and receiving state funds pursuant to Leroy F. Green, School Facilities Act of 1998, California Education Code Sections 17070.10 through 17079. For purposes of this section, an existing campus refers to a school site, where an application for construction of original buildings was made to DSA prior to July 1, 2002.
Exceptions:
A manual fire alarm system may be provided for a construction project that has an estimated total cost of less than $200,000.
A manual fire alarm system may be provided for a relocatable building that is sited with the intent that it be at the site for less than three years and is sited upon a temporary foundation in a manner that is designed to permit easy removal. See California Administrative Code, Section 4-314 for definition of relocatable building.
A fire alarm system is not required for detached buildings designed and used for non-instructional purposes that meet the applicable requirements for that occupancy. Buildings would include, but not be limited to:
Concession Stand
Press Box
Restroom Facilities
Shade Structure
Snack Bar
Storage Building
Ticket Booth
[F] 907.3 Fire Safety Functions
Diagram
Automatic fire detectors utilized for the purpose of performing fire safety functions shall be connected to the building's fire alarm control unit where a fire alarm system is installed. Detectors shall, upon actuation, perform the intended function and activate the alarm notification appliances or activate a visible and audible supervisory signal at a constantly attended location. In buildings not equipped with a fire alarm system, the automatic fire detector shall be powered by normal electrical service and, upon actuation, perform the intended function. The detectors shall be located in accordance with NFPA 72.
UpCodes Diagram (1)

Combination Fire Smoke Damper and Fire Damper
[F] 907.3.1 Duct Smoke Detectors
Diagram
Smoke detectors installed in ducts shall be listed for the air velocity, temperature and humidity present in the duct. Duct smoke detectors shall be connected to the building's fire alarm control unit where a fire alarm system is required by Section 907.2. Activation of a duct smoke detector shall initiate a visible and audible supervisory signal at a constantly attended location and shall perform the intended fire safety function in accordance with this code and the California Mechanical Code. In facilities that are required to be monitored by a supervising station, duct smoke detectors shall report only as a supervisory signal and not as a fire alarm. They shall not be used as a substitute for required open area detection.
Exceptions:
The supervisory signal at a constantly attended location is not required where duct smoke detectors activate the building's alarm notification appliances.
In occupancies not required to be equipped with a fire alarm system, actuation of a smoke detector shall activate a visible and an audible signal in an approved location. Smoke detector trouble conditions shall activate a visible or audible signal in an approved location and shall be identified as air duct detector trouble.
UpCodes Diagram (1)

Duct Smoke Detector Location - Installation Methods
[F] 907.3.2 Special Locking Systems
Where special locking systems are installed on means of egress doors in accordance with Sections 1010.2.12 or 1010.2.13, an automatic smoke detection system shall be installed as required by those sections and Sections 907.3.2.1 through 907.3.2.5.
907.3.2.1 Delayed Egress
In other than Groups I, R-2.1 and R-4 occupancies for single-story building, smoke detectors shall be installed at ceilings throughout all occupied areas and mechanical/electrical spaces. For multiple-story buildings, smoke detectors shall be installed throughout all occupied areas and mechanical/electrical spaces for the story where delayed egress devices are installed. Additional detectors are required on adjacent stories where occupants of those stories utilize the same means of egress.
Exception: Refer to Section 907.3.2.4 for Group A courthouse occupancies.
907.3.2.2 Delayed Egress for Group I and R-2.1 Occupancies
Smoke detectors shall be installed at ceilings throughout all occupied areas and mechanical/electrical spaces of smoke-compartments where delayed egress devices are installed. Additional detectors are required in adjacent smoke-compartments where occupants of those compartments utilize the same means of egress.
907.3.2.3 Delayed Egress for Group R-4
Occupancies licensed as residential care facilities for the elderly, and housing clients with Alzheimer's disease or dementia residential facilities, smoke detectors shall be installed at ceilings throughout all occupiable rooms and areas and mechanical/ electrical rooms and spaces.
907.3.2.4 Delayed Egress for Group A Courthouse Occupancies
An approved automatic smoke detection system shall be installed at ceilings in all occupied corridors and mechanical/electrical spaces of occupancies where delayed egress devices are installed.
907.3.2.5 Controlled Egress Doors for Group I-2 Occupancies
Smoke detectors shall be installed at ceilings throughout all occupied areas and mechanical/electrical spaces of smoke-compartments where controlled egress doors are installed.
[F] 907.3.3 Elevator Emergency Operation
Automatic fire detectors installed for elevator emergency operation shall be installed in accordance with the provisions of California Code of Regulations, Title 8, Division 1, Chapter 4, Subchapter 6, Elevator Safety Orders and NFPA 72.
907.3.3.1 Hoist Way Fire Detection
Smoke detectors or other automatic fire detection shall be provided in hoist ways in accordance with NFPA 72 for the following:
Where required by California Code of Regulations, Title 8, Division 1, Chapter 4, Subchapter 6, Elevator Safety Orders, to initiate elevator phase I emergency recall.
Where required by Section 3003.4.3 to activate a hoist way ventilation system.
[F] 907.3.4 Wiring
The wiring to the auxiliary devices and equipment used to accomplish the fire safety functions shall be monitored for integrity in accordance with NFPA 72.
[F] 907.4 Initiating Devices
Diagram
Where a fire alarm system is required by another section of this code, occupant notification in accordance with Section 907.5 shall be initiated by one or more of the following. Initiating devices shall be installed in accordance with Sections 907.4.1 through 907.4.3.1.
Manual fire alarm boxes.
Automatic fire detectors.
Automatic sprinkler system waterflow devices.
Automatic fire-extinguishing systems.
UpCodes Diagrams (6)

Recessed Mounting of Detector

Specific Protection Detector Location

Smoke Stratification Effects

Partition Impact on Detector Spacing

Smoke Alarm and Detector - Specific Location Reqs : (4)-(5)

Smoke Alarm and Detector - Specific Location Reqs (6)-(8)
[F] 907.4.1 Protection of Fire Alarm Control Unit
In areas that are not continuously occupied, a single smoke detector shall be provided at the location of each fire alarm control unit, notification appliance circuit power extenders, and supervising station transmitting equipment.
Exception: Where ambient conditions prohibit installation of a smoke detector, a heat detector shall be permitted.
[F] 907.4.2 Manual Fire Alarm Boxes
Where a manual fire alarm system is required by another section of this code, it shall be activated by fire alarm boxes installed in accordance with Sections 907.4.2.1 through 907.4.2.6.
[F] 907.4.2.1 Location
Manual fire alarm boxes shall be located not more than 5 feet (1524 mm) from the entrance to each exit. In buildings not protected by an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2, additional manual fire alarm boxes shall be located so that the distance of travel to the nearest box does not exceed 200 feet (60 960 mm).
Exception: When individual dwelling units are served by a single exit stairway, additional boxes at other than the ground floor may be omitted.
[F] 907.4.2.2 Height
The height of the manual fire alarm boxes shall be not less than 42 inches (1067 mm) and not more than 48 inches (1219 mm) measured vertically, from the floor level to the highest point of the activating handle or lever of the box. Manual fire alarm boxes shall also comply with Section 11B-309.
[F] 907.4.2.3 Color
Manual fire alarm boxes shall be red in color.
[F] 907.4.2.4 Signs
Where fire alarm systems are not monitored by an approved supervising station in accordance with Section 907.6.6, an approved permanent sign shall be installed adjacent to each manual fire alarm box that reads: WHEN ALARM SOUNDS CALL FIRE DEPARTMENT.
Exception: Where the manufacturer has permanently provided this information on the manual fire alarm box.
[F] 907.4.2.5 Protective Covers
The fire code official is authorized to require the installation of listed manual fire alarm box protective covers to prevent malicious false alarms or to provide the manual fire alarm box with protection from physical damage. The protective cover shall be transparent or red in color with a transparent face to permit visibility of the manual fire alarm box. Each cover shall include proper operating instructions. A protective cover that emits a local alarm signal shall not be installed unless approved. Protective covers shall not project more than that permitted by Section 1003.3.3.
[F] 907.4.2.6 Unobstructed and Unobscured
Manual fire alarm boxes shall be provided with ready access, unobstructed, unobscured and visible at all times.
907.4.2.7 Operation
Manual fire alarm boxes shall be operable with one hand including boxes with protective covers.
[F] 907.4.3 Automatic Smoke Detection
Where an automatic smoke detection system is required, it shall utilize smoke detectors unless ambient conditions prohibit such an installation. In spaces where smoke detectors cannot be utilized due to ambient conditions, approved automatic heat detectors shall be permitted.
[F] 907.4.3.1 Automatic Sprinkler System
For conditions other than specific fire safety functions noted in Section 907.3, in areas where ambient conditions prohibit the installation of smoke detectors, an automatic sprinkler system installed in such areas in accordance with Section 903.3.1.1 or 903.3.1.2 and that is connected to the fire alarm system shall be approved as automatic heat detection.
[F] 907.5 Occupant Notification
Occupant notification by fire alarms shall be in accordance with Sections 907.5.1 through 907.5.2.5. Occupant notification by smoke alarms in Group R-1 and R-2 occupancies shall comply with Section 907.5.2.1.3.2.
[F] 907.5.1 Alarm Activation and Annunciation
Upon activation, fire alarm systems shall initiate occupant notification and shall annunciate at the fire alarm control unit, or where allowed elsewhere by Section 907, at a constantly attended location.
[F] 907.5.1.1 Presignal Feature
A presignal feature shall be provided only where approved. The presignal shall be annunciated at an approved, constantly attended location, having the capability to activate the occupant notification system in the event of fire or other emergency.
Exception: A presignal feature shall not be permitted to be installed in a Group I-2 or R-2.1 occupancy.
[F] 907.5.2 Alarm Notification Appliances
Alarm notification appliances shall be provided and shall be listed for their purpose.
[F] 907.5.2.1 Audible Alarms
Audible alarm notification appliances shall be provided and emit a distinctive sound that is not to be used for any purpose other than that of a fire alarm. In Group I-2 occupancies, audible appliances located in patient areas shall be only chimes or similar sounding appliances for alerting staff. See Section 907.5.2.5.
Exceptions:
Audible alarm notification appliances are not required in patient areas of Group I-2, Condition 2 occupancies that are in compliance with Section 907.5.2.5.
A visible alarm notification appliance installed in a nurses' control station or other continuously attended staff location in a Group I-2 care suite shall be an acceptable alternative to the installation of audible alarm notification appliances throughout a care suite in Group I-2 occupancies that are in compliance with Section 907.5.2.5.
Where provided, audible notification appliances located in each enclosed occupant evacuation elevator lobby in accordance with Section 3008.9.1 shall be connected to a separate notification zone for manual paging only.
[F] 907.5.2.1.1 Average Sound Pressure
The audible alarm notification appliances shall provide a sound pressure level of 15 decibels (dBA) above the average ambient sound level or 5 dBA above the maximum sound level having a duration of not less than 60 seconds, whichever is greater, in every occupiable space within the building.
[F] 907.5.2.1.2 Maximum Sound Pressure
The total sound pressure level produced by combining the ambient sound pressure level with all audible notification appliances operating shall not exceed 110 dBA at the minimum hearing distance from the audible appliance. Where the average ambient noise is greater than 105 dBA, visible alarm notification appliances shall be provided in accordance with NFPA 72 and audible alarm notification appliances shall not be required.
[F] 907.5.2.1.3 Audible Alarm Signal Frequency in Group R-1, R-2 and I-1 Sleeping Rooms
Audible alarm signal frequency in Group R-1, R-2 and I-1 occupancies shall be in accordance with Sections 907.5.2.1.3.1 and 907.5.2.1.3.2.
[F] 907.5.2.1.3.1 Fire Alarm System Audible Signal
In sleeping rooms of Group R-1, R-2 and I-1 occupancies, the audible alarm signal activated by a fire alarm system shall be a 520-Hz low-frequency signal complying with NFPA 72.
[F] 907.5.2.1.3.2 Smoke Alarm Signal in Sleeping Rooms
In sleeping rooms of Group R-1, R-2 and I-1 occupancies that are required by Section 907.2.8 or 907.2.9 to have a fire alarm system, the audible alarm signal activated by single- or multiple-station smoke alarms in the dwelling unit or sleeping unit shall be a 520-Hz signal complying with NFPA 72. Where a sleeping room smoke alarm is unable to produce a 520-Hz signal, the 520-Hz alarm signal shall be provided by a listed notification appliance or a smoke detector with an integral 520-Hz sounder.
907.5.2.1.4 Audible Alarm Signal
The audible signal shall be the standard fire alarm evacuation signal, ANSI S3.41 Audible Emergency Evacuation Signal, "three pulse temporal pattern," as described in NFPA 72.
Exception: The use of the existing evacuation signaling scheme shall be permitted where approved by the enforcing agency.
[F] 907.5.2.2 Emergency Voice/Alarm Communication Systems
Diagram
Emergency voice/alarm communication systems required by this code shall be designed and installed in accordance with NFPA 72. The operation of any automatic fire detector, sprinkler waterflow device or manual fire alarm box shall automatically sound an alert tone followed by voice instructions giving approved information and directions for a general or staged evacuation in accordance with the building's fire safety and evacuation plans required by Section 404 of the California Fire Code. In high-rise buildings and Group I-2 occupancies having occupied floors located more than 75 feet above the lowest level of fire department vehicle access, the system shall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the building by paging zones. At a minimum, paging zones shall be provided as follows:
Elevator groups.
Interior exit stairways.
Each floor.
Areas of refuge as defined in Chapter 2.
Exception: In Group I-2 occupancies, where in accordance with Section 907.5.2.5, audible fire alarm notification devices are not provided, upon receipt of an alarm at a constantly attended location, a general occupant notification shall be broadcast over the public-address system.
UpCodes Diagram (1)

Corridor Width Example
[F] 907.5.2.2.1 Manual Override
A manual override for emergency voice communication shall be provided on a selective and all-call basis for all paging zones.
[F] 907.5.2.2.2 Live Voice Messages
The emergency voice/alarm communication system shall have the capability to broadcast live voice messages by paging zones on a selective and all-call basis.
[F] 907.5.2.2.3 Alternative Uses
The emergency voice/alarm communication system shall be allowed to be used for other announcements, provided that the manual fire alarm use takes precedence over any other use.
[F] 907.5.2.2.4 Emergency Voice/Alarm Communication Captions
Diagram
Where stadiums, arenas and grandstands have 15,000 fixed seats or more and provide audible public announcements, the emergency/voice alarm communication system shall provide prerecorded or real-time captions. Prerecorded or live emergency captions shall be from an approved location constantly attended by personnel trained to respond to an emergency.
UpCodes Diagram (1)

Fire Alarm: Group A Requirements
[F] 907.5.2.2.5 Standby Power
Emergency voice/alarm communications systems shall be provided with standby power in accordance with Section 2702.
[F] 907.5.2.3 Visible Alarms
Visible alarm notification appliances shall be provided in accordance with Sections 907.5.2.3.1 through 907.5.2.3.4.
Exceptions:
In other than Group I-2, visible alarm notification appliances are not required in alterations, except where an existing fire alarm system is upgraded or replaced, or a new fire alarm system is installed.
Visible alarm notification appliances shall not be required in enclosed exit stairways, enclosed exit ramps, exterior exit stairs and exterior exit ramps.
Visible alarm notification appliances shall not be required in elevator cars.
Visual alarm notification appliances are not required in critical care areas of Group I-2 occupancies that are in compliance with Section 907.5.2.5.
A visible alarm notification appliance installed in a nurses' control station or other continuously attended staff location in a Group I-2 care suite shall be an acceptable alternative to the installation of visible alarm notification appliances throughout the care suite in Group I-2 occupancies that are in compliance with Section 907.5.2.5.
[F] 907.5.2.3.1 Public Use Areas and Common Use Areas
Diagram
Visible alarm notification appliances shall be provided in public use areas and common use areas, including but not limited to:
Band rooms
Classrooms
Corridors
Gymnasiums
Lobbies
Meeting and conference rooms
Multipurpose rooms
Music practice rooms
Occupational shops
Occupied rooms where ambient noise impairs hearing of the fire alarm
Sanitary facilities including restrooms, bathrooms and shower rooms.
Shared office rooms used by two or more persons.
Normally occupied room(s) used by two or more persons such as mother's room, phone room, quiet room, wellness room, etc.
Normally occupied storage room/area.
Exam rooms in medical office buildings.
Exception: Where employee work areas have audible alarm coverage, the notification appliance circuits serving the employee work areas shall be initially designed with not less than 20-percent spare capacity to account for the potential of adding visible notification appliances in the future to accommodate hearing-impaired employee(s).
UpCodes Diagram (1)

Common vs. Public Use Area (11A)
[F] 907.5.2.3.2 Groups R-1 and R-2.1
Habitable spaces in dwelling units and sleeping units in Group R-1 and R-2.1 occupancies in accordance with Table 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room smoke alarm and the building fire alarm system.
[F] TABLE 907.5.2.3.2—
VISIBLE ALARMS
[SFM] Also see Chapter 11B, Section 11B-224.4 and Table 11B-224.4.
[F] 907.5.2.3.3 Group R-2
In Group R-2 occupancies required by Section 907 to have a fire alarm system, each story that contains dwelling units and sleeping units shall be provided with the capability to support future visible alarm notification appliances in accordance with NFPA 72. Such capability shall accommodate wired or wireless equipment.
[F] 907.5.2.3.3.1 Wired Equipment
Where wired equipment is used to comply with the future capability required by Section 907.5.2.3.3, the system shall include one of the following capabilities:
The replacement of audible appliances with combination audible/visible appliances or additional visible notification appliances.
The future extension of the existing wiring from the unit smoke alarm locations to required locations for visible appliances.
For wired equipment, the fire alarm power supply and circuits shall have not less than 5-percent excess capacity to accommodate the future addition of visible alarm notification appliances, and a single access point to such circuits shall be available on every story. Such circuits shall not be required to be extended beyond a single access point on a story. The fire alarm system shop drawings required by Section 907.1.2 shall include the power supply and circuit documentation to accommodate the future addition of visible notification appliances.
907.5.2.3.4 Groups R-2.1, R-3.1 and R-4
Protective social care facilities which house persons who are hearing impaired, shall be provided with notification appliances for the hearing impaired installed in accordance with NFPA 72 and which shall activated upon initiation of the fire alarm system or the smoke alarms.
907.5.2.4 Group E Schools
One audible alarm notification appliance shall be mounted on the exterior of a building to alert occupants at each playground area.
907.5.2.5 Group I-2
Audible notification appliances shall be used in nonpatient areas. Visible appliances are allowed to be used in lieu of audible appliances in patient occupied areas. Audible appliances located in patient areas shall be only chimes or similar sounding appliances for alerting staff.
Where audible fire alarm notification devices are not provided, upon receipt of an alarm at a constantly attended location, a general occupant notification shall be broadcast over the public-address system.
In occupancies housing nonambulatory persons where restraint is practiced, staff and attendants shall be provided and housed or located in such a manner that such supervisory personnel will also be alerted upon activation of the fire alarm system or any detector required by this section.
[F] 907.6 Installation and Monitoring
A fire alarm system shall be installed and monitored in accordance with Sections 907.6.1 through 907.6.6.4 and NFPA 72.
[F] 907.6.1 Wiring
Wiring shall comply with the requirements of the California Electrical Code and NFPA 72. Wireless protection systems utilizing radio-frequency transmitting devices shall comply with the special requirements for supervision of low-power wireless systems in NFPA 72.
907.6.1.1 High-Rise Buildings
Wiring for fire alarm network communication circuits between multiple-control units shall be in accordance with the following:
Class A or Class X in accordance with NFPA 72.
Installed in enclosed continuous metallic raceways or raceways encased in not less than 2 inches (51 mm) of concrete in accordance with the California Electrical Code.
[F] 907.6.2 Power Supply
The primary and secondary power supply for the fire alarm system shall be provided in accordance with NFPA 72.
Exception: Back-up power for single-station and multiple-station smoke alarms as required in Section 907.2.11.6.
[F] 907.6.3 Initiating Device Identification
The fire alarm system shall identify the specific initiating device address, location, device type, floor level where applicable and status including indication of normal, alarm, trouble and supervisory status, as appropriate.
Exceptions:
Fire alarm systems in single-story buildings less than 22,500 square feet (2090 m2) in area.
Fire alarm systems that only include manual fire alarm boxes, waterflow initiating devices and not more than 10 additional alarm-initiating devices.
Special initiating devices that do not support individual device identification.
Fire alarm systems or devices that are replacing existing equipment.
[F] 907.6.3.1 Annunciation
The initiating device status shall be annunciated at an approved on-site location.
[F] 907.6.4 Zones
Fire alarm systems shall be divided into zones where required by this section. For the purposes of annunciation and notification, zoning shall be in accordance with the following:
Where the fire-protective signaling system serves more than one building, each building shall be considered as a separate zone.
Each floor of a building shall be considered as a separate zone.
Each section of floor of a building that is separated by fire walls or by horizontal exits shall be considered as a separate zone.
Each zone shall not exceed 22,500 square feet (2090 m2). The length of any zone shall not exceed 300 feet (91 440 mm) in any direction.
Exception: Automatic sprinkler system zones shall not exceed the area permitted by NFPA 13.
For Group I-3 occupancies each cell complex shall be considered a separate zone.
For Group H and L occupancies on the 11th story and above, each side of the 2-hour fire-smoke barrier shall be considered a separate zone.
Annunciation shall be further divided into zones where deemed necessary by the enforcing agency.
907.6.4.1 Annunciation
Alarm, supervisory and trouble signals shall be annunciated in the main control unit by means of an audible signal and a visual display in accordance with NFPA 72. Identification of the type of alarm and supervisory initiating devices, such as manual, automatic, sprinkler waterflow, sprinkler valve supervisory, fire-pump supervisory, etc., shall be separately indicated.
Exception: Group R-3 occupancies.
[F] 907.6.4.1.1 Annunciator Panel
An annunciator panel complying with Section 907.6.4.1 and the associated controls shall be provided in an approved remote location where deemed necessary by the enforcing agency. The visual zone indication shall lock in until the system is reset and shall not be canceled by the operation of an audible-alarm silencing switch.
[F] 907.6.4.2 High-Rise Buildings
In high-rise buildings and Group I-2 occupancies having occupied floors located more than 75 feet above the lowest level of fire department vehicle access, a separate zone by floor shall be provided for each of the following types of alarm-initiating devices where provided:
Smoke detectors.
Sprinkler waterflow devices.
Manual fire alarm boxes.
Other approved types of automatic fire protection systems.
907.6.4.3 High-Rise Buildings Zoning Annunciator Panel
In high-rise buildings, a zoning annunciator panel shall be provided in the Fire Command Center. This panel shall not be combined with the Firefighter Smoke Control Panel unless approved. Panel shall be in matrix format or an approved equivalent configuration. All indicators shall be based upon positive confirmation. The panel shall include the following features at a minimum:
Fire alarm initiating devices with individual annunciation per floor for manual fire alarm boxes, area smoke detectors, elevator lobby smoke detectors, duct smoke detectors, heat detectors, auxiliary alarms and sprinkler waterflow. (Red LED)
Sprinkler and standpipe system control valves per floor—supervisory. (Yellow LED)
Common fire alarm system trouble. (Yellow LED)
Annunciation Panel Power On. (Green LED)
Lamp test. (Push Button)
907.6.4.4 Notification Zoning
Upon activation of initiating devices where occupant notification is required for evacuation, all notification zones shall operate simultaneously throughout the building.
Exceptions:
High-rise buildings as permitted in Section 907.2.13.
Hospitals and convalescent facilities with staff alerting notification appliances or emergency voice/alarm communication, zoning shall be in accordance with the approved fire plan.
Detention facilities.
Upon approval by the fire code official in buildings which are sprinklered throughout, specific notification zoning shall be permitted where the notification zones are separated by a minimum of a 2-hour fire barrier and 2-hour fire-resistive floor assembly. The system shall have the capability to activate all other notification zones by automatic and manual means.
Upon approval by the fire code official in buildings which are sprinklered throughout, specific notification zoning shall be permitted where the activated initiating device or fire extinguishing system is separated from any nonactive notification zones by a minimum of 300-ft horizontal distance. The system shall have the capability to activate all other notification zones by automatic and manual means.
Where a Group H or L occupancy is located above the 10th story, each side of the 2-hour fire-smoke barrier shall be considered a separate zone.
[F] 907.6.5 Access
Access shall be provided to each fire alarm device and notification appliance for periodic inspection, maintenance and testing.
[F] 907.6.6 Monitoring
Fire alarm systems required by this chapter or by the California Fire Code shall be monitored by an approved supervising station in accordance with NFPA 72 and this section.
Exception: Monitoring by a supervising station is not required for:
Single- and multiple-station smoke alarms required by Section 907.2.11.
Smoke detectors in Group I-3 occupancies shall be monitored in accordance with Section 907.2.6.3.
Automatic sprinkler systems in one- and two-family dwellings.
[F] 907.6.6.1 Transmission of Alarm Signals
Transmission of alarm signals to a supervising station shall be in accordance with NFPA 72.
[F] 907.6.6.2 MIY Monitoring
Direct transmission of alarms associated with monitor it yourself (MIY) transmitters to a public safety answering point (PSAP) shall not be permitted unless approved by the fire code official.
[F] 907.6.6.3 Termination of Monitoring Service
Termination of fire alarm monitoring services shall be in accordance with Section 901.9 of the California Fire Code.
907.6.6.4 Group E Schools
Automatic fire alarm systems shall be monitored and shall transmit the alarm, supervisory and trouble signals to an approved supervising station in accordance with NFPA 72. The supervising station shall be listed as either UUFX (Central Station) or UUJS (remote & proprietary) by the Underwriters Laboratory Inc. (UL) or other approved listing and testing laboratory or shall comply with the requirements of standard, FM 3011. Termination of monitoring services shall be in accordance with Section 907.6.6.3.
[F] 907.7 Acceptance Tests and Completion
Upon completion of the installation, the fire alarm system and all fire alarm components shall be tested in accordance with NFPA 72.
[F] 907.7.1 Single- And Multiple-Station Alarm Devices
When the installation of the alarm devices is complete, each device and interconnecting wiring for multiple-station alarm devices shall be tested in accordance with the smoke alarm provisions of NFPA 72.
[F] 907.7.2 Record of Completion
A record of completion in accordance with NFPA 72 verifying that the system has been installed and tested in accordance with the approved plans and specifications shall be provided.
[F] 907.7.3 Instructions
Operating, testing and maintenance instructions and record drawings ("as-builts") and equipment specifications shall be provided at an approved location.
[F] 907.8 Inspection, Testing and Maintenance
The maintenance and testing schedules and procedures for fire alarm and fire detection systems shall be in accordance with Section 907.8 of the California Fire Code.
Section 908 Emergency Alarm Systems
[F] 908.1 Group H Occupancies
Emergency alarms for the detection and notification of an emergency condition in Group H occupancies shall be provided in accordance with Section 415.5.
[F] 908.2 Group H-5 Occupancy
Emergency alarms for notification of an emergency condition in an HPM facility shall be provided as required in Section 415.11.4.
[F] 908.3 Fire Alarm System Interface
Where an emergency alarm system is interfaced with a building's fire alarm system, the signal produced at the fire alarm control unit shall be a supervisory signal.
Section 909 Smoke Control Systems
Diagram
UpCodes Diagrams (2)

Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 1

Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 4
[F] 909.1 Scope and Purpose
Diagram
This section applies to mechanical or passive smoke control systems where they are required by other provisions of this code. The purpose of this section is to establish minimum requirements for the design, installation and acceptance testing of smoke control systems that are intended to provide a tenable environment for the evacuation or relocation of occupants. These provisions are not intended for the preservation of contents, the timely restoration of operations or for assistance in fire suppression or overhaul activities. Smoke control systems regulated by this section serve a different purpose than the smoke- and heat-removal provisions found in Section 910. Mechanical smoke control systems shall not be considered exhaust systems under Chapter 5 of the California Mechanical Code.
UpCodes Diagram (1)

Assembly Egress: Roof Height at Smoke Protected Seating Areas
[F] 909.2 General Design Requirements
Buildings, structures or parts thereof required by this code to have a smoke control system or systems shall have such systems designed in accordance with the applicable requirements of Section 909 and the generally accepted and well-established principles of engineering relevant to the design. The construction documents shall include sufficient information and detail to adequately describe the elements of the design necessary for the proper implementation of the smoke control systems. These documents shall be accompanied by sufficient information and analysis to demonstrate compliance with these provisions.
[F] 909.3 Special Inspection and Test Requirements
In addition to the ordinary inspection and test requirements that buildings, structures and parts thereof are required to undergo, smoke control systems subject to the provisions of Section 909 shall undergo special inspections and tests sufficient to verify the proper commissioning of the smoke control design in its final installed condition. The design submission accompanying the construction documents shall clearly detail procedures and methods to be used and the items subject to such inspections and tests. Such commissioning shall be in accordance with generally accepted engineering practice and, where possible, based on published standards for the particular testing involved. The special inspections and tests required by this section shall be conducted under the same terms in Section 1704.
[F] 909.4 Analysis
A rational analysis supporting the types of smoke control systems to be employed, their methods of operation, the systems supporting them and the methods of construction to be utilized shall accompany the submitted construction documents and shall include, but not be limited to, the items indicated in Sections 909.4.1 through 909.4.7.
[F] 909.4.1 Stack Effect
The system shall be designed such that the maximum probable normal or reverse stack effect will not adversely interfere with the system's capabilities. In determining the maximum probable stack effect, altitude, elevation, weather history and interior temperatures shall be used.
[F] 909.4.2 Temperature Effect of Fire
Buoyancy and expansion caused by the design fire in accordance with Section 909.9 shall be analyzed. The system shall be designed such that these effects do not adversely interfere with the system's capabilities.
[F] 909.4.3 Wind Effect
The design shall consider the adverse effects of wind. Such consideration shall be consistent with the wind-loading provisions of Chapter 16.
[F] 909.4.4 HVAC Systems
The design shall consider the effects of the heating, ventilating and air-conditioning (HVAC) systems on both smoke and fire transport. The analysis shall include all permutations of systems status. The design shall consider the effects of the fire on the HVAC systems.
[F] 909.4.5 Climate
The design shall consider the effects of low temperatures on systems, property and occupants. Air inlets and exhausts shall be located so as to prevent snow or ice blockage.
[F] 909.4.6 Duration of Operation
All portions of active or engineered smoke control systems shall be capable of continued operation after detection of the fire event for a period of not less than either 20 minutes or 1.5 times the calculated egress time, whichever is greater.
[F] 909.4.7 Smoke Control System Interaction
The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios.
[F] 909.5 Smoke Barrier Construction
Smoke barriers required for passive smoke control and a smoke control system using the pressurization method shall comply with Section 709. The maximum allowable leakage area shall be the aggregate area calculated using the following leakage area ratios:
Walls A/Aw = 0.00100
Interior exit stairways and ramps and exit passageways: A/Aw = 0.00035
Enclosed exit access stairways and ramps and all other shafts: A/Aw = 0.00150
Floors and roofs: A/AF = 0.00050
where:
A =Total leakage area, square feet (m2).
AF = Unit floor or roof area of barrier, square feet (m2).
Aw = Unit wall area of barrier, square feet (m2).
The leakage area ratios shown do not include openings due to gaps around doors and operable windows. The total leakage area of the smoke barrier shall be determined in accordance with Section 909.5.1 and tested in accordance with Section 909.5.2.
[F] 909.5.1 Total Leakage Area
Total leakage area of the barrier is the product of the smoke barrier gross area multiplied by the allowable leakage area ratio, plus the area of other openings such as gaps around doors and operable windows.
[F] 909.5.2 Testing of Leakage Area
Compliance with the maximum total leakage area shall be determined by achieving the minimum air pressure difference across the barrier with the system in the smoke control mode for mechanical smoke control systems utilizing the pressurization method. Compliance with the maximum total leakage area of passive smoke control systems shall be verified through methods such as door fan testing or other methods, as approved by the fire code official.
[F] 909.5.3 Opening Protection
Openings in smoke barriers shall be protected by automatic-closing devices actuated by the required controls for the mechanical smoke control system. Door openings shall be protected by fire door assemblies complying with Section 716.
Exceptions:
Passive smoke control systems with automatic-closing devices actuated by spot-type smoke detectors listed for releasing service installed in accordance with Section 907.3. When used in Group I-2, such detectors shall activate the fire alarm system and shall close all the smoke barrier doors within the effected zone.
Fixed openings between smoke zones that are protected utilizing the airflow method in other than Group I-2.
In Group I-2, R-2.1 and ambulatory care facilities, where a pair of opposite-swinging doors are installed across a corridor in accordance with Section 909.5.3.1, the doors shall be protected in accordance with Section 716. The doors shall not have a center mullion. Positive-latching devices are required. Doors installed across corridors shall comply with Section 1010.1.1.
In Group I-2, R-2.1 and ambulatory care facilities, where such doors are special-purpose horizontal sliding, accordion or folding door assemblies installed in accordance with Section 1010.3.3 and are automatic closing by smoke detection in accordance with Section 716.2.6.6, they shall be protected in accordance with Section 716. Doors installed across corridors shall comply with Section 1010.1.1.
Group I-3.
Openings between smoke zones with clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the design fire size.
In Group I-2, smoke damper activation may be accomplished by a fire alarm control unit provided that an open area smoke detection system is provided within all areas served by an HVAC system.
[F] 909.5.3.1 Group I-2, R-2.1 and Ambulatory Care Facilities
In Group I-2, R-2.1 and ambulatory care facilities, where doors are installed across a corridor, the doors shall be automatic closing by smoke detection in accordance with Section 716.2.6.5 and shall have a vision panel with fire-protection-rated glazing materials in fire protection-rated frames, the area of which shall not exceed that tested. Vision panels consisting of fire-rated glazing in approved frames shall be provided in each cross-corridor swinging door and at each cross-corridor horizontal-sliding door in a smoke barrier. In Group I-2, where swinging doors are installed across a corridor, such doors shall be opposite swinging pairs.
[F] 909.5.3.2 Ducts and Air Transfer Openings
Ducts and air transfer openings are required to be protected with a minimum Class II, 250°F (121°C) smoke damper complying with Section 717.
[F] 909.6 Pressurization Method
The primary mechanical means of controlling smoke shall be by pressure differences across smoke barriers. Maintenance of a tenable environment is not required in the smoke control zone of fire origin.
[F] 909.6.1 Minimum Pressure Difference
The pressure difference across a smoke barrier used to separate smoke zones shall be not less than 0.05-inch water gage (0.0124 kPa) in buildings equipped throughout with automatic sprinkler systems.
In buildings permitted to be not equipped throughout with automatic sprinkler systems, the smoke control system shall be designed to achieve pressure differences not less than two times the maximum calculated pressure difference produced by the design fire.
[F] 909.6.2 Maximum Pressure Difference
Diagram
The maximum air pressure difference across a smoke barrier shall be determined by required door-opening or closing forces. The actual force required to open exit doors when the system is in the smoke control mode shall be in accordance with Section 1010.1.3. Opening and closing forces for other doors shall be determined by standard engineering methods for the resolution of forces and reactions. The calculated force to set a side-hinged, swinging door in motion shall be determined by:

(Equation 9-1)
where:
A = Door area, square feet (m2).
d = Distance from door handle to latch edge of door, feet (m).
F = Total door opening force, pounds (N).
Fdc = Force required to overcome closing device, pounds (N).
K = Coefficient 5.2 (1.0).
W = Door width, feet (m).
ΔP = Design pressure difference, inches of water (Pa).
UpCodes Diagram (1)

Door Opening Forces: Egress
[F] 909.6.3 Pressurized Stairways and Elevator Hoistways
Where stairways or elevator hoistways are pressurized, such pressurization systems shall comply with Section 909 as smoke control systems, in addition to the requirements of Sections 909.20 of this code and 909.21 of the California Fire Code.
[F] 909.7 Airflow Design Method
Where approved by the fire code official, smoke migration through openings fixed in a permanently open position, which are located between smoke control zones by the use of the airflow method, shall be permitted. The design airflow shall be in accordance with this section. Airflow shall be directed to limit smoke migration from the fire zone. The geometry of openings shall be considered to prevent flow reversal from turbulent effects. Smoke control systems using the airflow method shall be designed in accordance with NFPA 92.
[F] 909.7.1 Prohibited Conditions
This method shall not be employed where either the quantity of air or the velocity of the airflow will adversely affect other portions of the smoke control system, unduly intensify the fire, disrupt plume dynamics or interfere with exiting. Airflow toward the fire shall not exceed 200 feet per minute (1.02 m/s). Where the calculated airflow exceeds this limit, the airflow method shall not be used.
[F] 909.8 Exhaust Method
Diagram
Where approved by the fire code official, mechanical smoke control for large enclosed volumes, such as in atriums or malls, shall be permitted to utilize the exhaust method. Smoke control systems using the exhaust method shall be designed in accordance with NFPA 92.
UpCodes Diagram (1)

Exit Access Stair: Enclosure (Ex. 5)
[F] 909.8.1 Smoke Layer
The height of the lowest horizontal surface of the smoke layer interface shall be maintained not less than 6 feet (1829 mm) above a walking surface that forms a portion of a required egress system within the smoke zone.
[F] 909.9 Design Fire
The design fire shall be based on a rational analysis performed by the registered design professional and approved by the fire code official. The design fire shall be based on the analysis in accordance with Section 909.4 and this section.
[F] 909.9.1 Factors Considered
The engineering analysis shall include the characteristics of the fuel, fuel load, effects included by the fire and whether the fire is likely to be steady or unsteady.
[F] 909.9.2 Design Fire Fuel
Determination of the design fire shall include consideration of the type of fuel, fuel spacing and configuration.
[F] 909.9.3 Heat-Release Assumptions
The analysis shall make use of best available data from approved sources and shall not be based on excessively stringent limitations of combustible material.
[F] 909.9.4 Sprinkler Effectiveness Assumptions
A documented engineering analysis shall be provided for conditions that assume fire growth is halted at the time of sprinkler activation.
[F] 909.10 Equipment
Equipment including, but not limited to, fans, ducts, automatic dampers and balance dampers, shall be suitable for its intended use, suitable for the probable exposure temperatures that the rational analysis indicates and as approved by the fire code official.
[F] 909.10.1 Exhaust Fans
Components of exhaust fans shall be rated and certified by the manufacturer for the probable temperature rise to which the components will be exposed. This temperature rise shall be computed by:

(Equation 9-2)
where:
c = Specific heat of smoke at smoke layer temperature, Btu/lb°F (kJ/kg × K).
m = Exhaust rate, pounds per second (kg/s).
Qc = Convective heat output of fire, Btu/s (kW).
Ta = Ambient temperature, °F (K).
Ts = Smoke temperature, °F (K).
Exception: Reduced Ts as calculated based on the assurance of adequate dilution air.
[F] 909.10.2 Ducts
Duct materials and joints shall be capable of withstanding the probable temperatures and pressures to which they are exposed as determined in accordance with Section 909.10.1. Ducts shall be constructed and supported in accordance with the California Mechanical Code. Ducts shall be leak tested to 1.5 times the maximum design pressure in accordance with nationally accepted practices. Measured leakage shall not exceed 5 percent of design flow. Results of such testing shall be a part of the documentation procedure. Ducts shall be supported directly from fire-resistance-rated structural elements of the building by substantial, noncombustible supports.
Exception: Flexible connections, for the purpose of vibration isolation, complying with the California Mechanical Code and that are constructed of approved fire-resistance-rated materials.
[F] 909.10.3 Equipment, Inlets and Outlets
Equipment shall be located so as to not expose uninvolved portions of the building to an additional fire hazard. Outside air inlets shall be located so as to minimize the potential for introducing smoke or flame into the building. Exhaust outlets shall be so located as to minimize reintroduction of smoke into the building and to limit exposure of the building or adjacent buildings to an additional fire hazard.
[F] 909.10.4 Automatic Dampers
Automatic dampers, regardless of the purpose for which they are installed within the smoke control system, shall be listed and conform to the requirements of approved, recognized standards.
[F] 909.10.5 Fans
In addition to other requirements, belt-driven fans shall have 1.5 times the number of belts required for the design duty, with the minimum number of belts being two. Fans shall be selected for stable performance based on normal temperature and, where applicable, elevated temperature. Calculations and manufacturer's fan curves shall be part of the documentation procedures. Fans shall be supported and restrained by noncombustible devices in accordance with the requirements of Chapter 16.
Motors driving fans shall not be operated beyond their nameplate horsepower (kilowatts), as determined from measurement of actual current draw, and shall have a minimum service factor of 1.15.
[F] 909.11 Standby Power
Diagram
Smoke control systems shall be provided with standby power in accordance with Section 2702.
UpCodes Diagram (1)

Standby Power Systems
[F] 909.11.1 Equipment Room
Assembly
The standby power source and its transfer switches shall be in a room separate from the normal power transformers and switch gears and ventilated directly to and from the exterior. The room shall be enclosed with not less than 1-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.
Assemblies (2)

21-1.1: 1hr, Wood Joist

13-1.1: 1hr Steel Studs
Building products (7)

FF109-200 1 Hour Fire Rated LED Downlight Cover
Tenmat


FF109-250 1 Hour Fire Rated LED Downlight Cover
Tenmat


FF109-300 UL Fire Rated Recessed Light Cover
Tenmat


FF109-350 Fire Rated Light Cover
Tenmat


FF109-FRSC 1 Hour Fire Rated Speaker Cover
Tenmat


FF130 - 2x2 Fire Rated Troffer Cover
Tenmat


FF130 - 2x4 Fire Rated Troffer Cover
Tenmat

[F] 909.11.2 Power Sources and Power Surges
Elements of the smoke control system relying on volatile memories or the like shall be supplied with uninterruptable power sources of sufficient duration to span 15-minute primary power interruption. Elements of the smoke control system susceptible to power surges shall be suitably protected by conditioners, suppressors or other approved means.
[F] 909.12 Detection and Control Systems
Fire detection systems providing control input or output signals to mechanical smoke control systems or elements thereof shall comply with the requirements of Section 907. Such systems shall be equipped with a control unit complying with UL 864 and listed as smoke control equipment.
[F] 909.12.1 Verification
Control systems for mechanical smoke control systems shall include provisions for verification. Verification shall include positive confirmation of actuation, testing, manual override and the presence of power downstream of all disconnects. A preprogrammed weekly test sequence shall report abnormal conditions audibly, visually and by printed report. The preprogrammed weekly test shall operate all devices, equipment and components used for smoke control.
The status of dampers shall be determined using limit or proximity switches installed at the damper or incorporated into the damper actuator. Where multiple dampers are grouped together in an assembly requiring one or more actuators, each damper shall be independently controlled by a separate actuator and provided with an individual limit or proximity switch, or the dampers shall be linked together by a reliable and durable mechanical or otherwise permanent means into one or more groups, with each group provided with a common limit or proximity switch.
The status of fans shall be determined by sensing the air flow downstream of the fans using pressure differential switches or transmitters, or by other means of positive proof of air flow where approved by the enforcing authority.
Exception: Where verification of individual components tested through the preprogrammed weekly testing sequence will interfere with, and produce unwanted effects to, normal building operation, such individual components are permitted to be bypassed from the preprogrammed weekly testing, where approved by the building official and in accordance with both of the following:
Where the operation of components is bypassed from the preprogrammed weekly test, presence of power downstream of all disconnects shall be verified weekly by a listed control unit.
Testing of all components bypassed from the preprogrammed weekly test shall be in accordance with Section 909.22.6 of the California Fire Code.
[F] 909.12.2 Wiring
Diagram
In addition to meeting requirements of the California Electrical Code, all wiring, regardless of voltage, shall be fully enclosed within continuous raceways.
UpCodes Diagrams (2)

Transverse Cable Bracing for Trapeze Sup. Electrical Cable Tray

Transverse Rigid Bracing for Trapeze Sup. Electrical Cable Tray
[F] 909.12.3 Activation
Smoke control systems shall be activated in accordance with this section.
[F] 909.12.3.1 Pressurization, Airflow or Exhaust Method
Mechanical smoke control systems using the pressurization, airflow or exhaust method shall have completely automatic control.
[F] 909.12.3.2 Passive Method
Passive smoke control systems actuated by approved spot-type detectors listed for releasing service shall be permitted.
[F] 909.12.4 Automatic Control
Where completely automatic control is required or used, the automatic-control sequences shall be initiated from an appropriately zoned automatic sprinkler system complying with Section 903.3.1.1, manual controls provided with ready access for the fire department and any smoke detectors required by engineering analysis.
[F] 909.13 Control Air Tubing
Control air tubing shall be of sufficient size to meet the required response times. Tubing shall be flushed clean and dry prior to final connections and shall be adequately supported and protected from damage. Tubing passing through concrete or masonry shall be sleeved and protected from abrasion and electrolytic action.
[F] 909.13.1 Materials
Control-air tubing shall be hard-drawn copper, Type L, ACR in accordance with ASTM B42, ASTM B43, ASTM B68/B68M, ASTM B88, ASTM B251 and ASTM B280. Fittings shall be wrought copper or brass, solder type in accordance with ASME B16.18 or ASME B16.22. Changes in direction shall be made with appropriate tool bends. Brass compression-type fittings shall be used at final connection to devices; other joints shall be brazed using a BCuP-5 brazing alloy with solidus above 1,100°F (593°C) and liquids below 1,500°F (816°C). Brazing flux shall be used on copper-to-brass joints only.
Exception: Nonmetallic tubing used within control panels and at the final connection to devices provided that all of the following conditions are met:
Tubing shall comply with the requirements of Chapter 6 of the California Mechanical Code.
Tubing and connected devices shall be completely enclosed within a galvanized or paint-grade steel enclosure having a minimum thickness of 0.0296 inch (0.7534 mm) (No. 22 gage). Entry to the enclosure shall be by copper tubing with a protective grommet of neoprene or Teflon or by suitable brass compression to male barbed adapter.
Tubing shall be identified by appropriately documented coding.
Tubing shall be neatly tied and supported within the enclosure. Tubing bridging cabinets and doors or moveable devices shall be of sufficient length to avoid tension and excessive stress. Tubing shall be protected against abrasion. Tubing connected to devices on doors shall be fastened along hinges.
[F] 909.13.2 Isolation From Other Functions
Control tubing serving other than smoke control functions shall be isolated by automatic isolation valves or shall be an independent system.
[F] 909.13.3 Testing
Control air tubing shall be tested at three times the operating pressure for not less than 30 minutes without any noticeable loss in gauge pressure prior to final connection to devices.
[F] 909.14 Marking and Identification
The detection and control systems shall be clearly marked at all junctions, accesses and terminations.
[F] 909.15 Control Diagrams
Identical control diagrams showing all devices in the system and identifying their location and function shall be maintained current and kept on file with the fire code official, the fire department and in the fire command center in a format and manner approved by the fire code official.
[F] 909.16 Firefighter's Smoke Control Panel
A firefighter's smoke control panel for fire department emergency response purposes only shall be provided and shall include manual control or override of automatic control for mechanical smoke control systems. The panel shall be located in a fire command center complying with Section 911 in high-rise buildings Group I-2 occupancies having occupied floors located more than 75 feet above the lowest level of fire department vehicle access or buildings with smoke-protected assembly seating. In all other buildings, the firefighter's smoke control panel shall be installed in an approved location adjacent to the fire alarm control panel. The firefighter's smoke control panel shall comply with Sections 909.16.1 through 909.16.3.
[F] 909.16.1 Smoke Control Systems
Fans within the building shall be shown on the firefighter's control panel. A clear indication of the direction of airflow and the relationship of components shall be displayed. Status indicators shall be provided for all smoke control equipment, annunciated by fan and zone, and by approved pilot-lamp-type indicators as follows:
Fans, dampers and other operating equipment in their normal status—WHITE.
Fans, dampers and other operating equipment in their off or closed status—RED.
Fans, dampers and other operating equipment in their on or open status—GREEN.
Fans, dampers and other operating equipment in a fault status—YELLOW/AMBER.
[F] 909.16.2 Smoke Control Panel
The firefighter's control panel shall provide control capability over the complete smoke control system equipment within the building as follows:
ON-AUTO-OFF control over each individual piece of operating smoke control equipment that can be controlled from other sources within the building. This includes stairway pressurization fans; smoke exhaust fans; supply, return and exhaust fans; elevator shaft fans and other operating equipment used or intended for smoke control purposes.
OPEN-AUTO-CLOSE control over individual dampers relating to smoke control and that are controlled from other sources within the building.
ON-OFF or OPEN-CLOSE control over smoke control and other critical equipment associated with a fire or smoke emergency and that can only be controlled from the firefighter's control panel.
Exceptions:
Complex systems, where approved, where the controls and indicators are combined to control and indicate all elements of a single smoke zone as a unit.
Complex systems, where approved, where the control is accomplished by computer interface using approved, plain English commands.
[F] 909.16.3 Control Action and Priorities
The firefighter's control panel actions shall be as follows:
ON-OFF and OPEN-CLOSE control actions shall have the highest priority of any control point within the building. Once issued from the firefighter's control panel, automatic or manual control from any other control point within the building shall not contradict the control action. Where automatic means are provided to interrupt normal, nonemergency equipment operation or produce a specific result to safeguard the building or equipment including, but not limited to, duct freezestats, duct smoke detectors, high-temperature cutouts, temperature-actuated linkage and similar devices, such means shall be capable of being overridden by the firefighter's control panel. The last control action as indicated by each firefighter's control panel switch position shall prevail. Control actions shall not require the smoke control system to assume more than one configuration at any one time.
Exception: Power disconnects required by the California Electrical Code.
Only the AUTO position of each three-position firefighter's control panel switch shall allow automatic or manual control action from other control points within the building. The AUTO position shall be the NORMAL, nonemergency, building control position. Where a firefighter's control panel is in the AUTO position, the actual status of the device (on, off, open, closed) shall continue to be indicated by the status indicator described in Section 909.16.1. Where directed by an automatic signal to assume an emergency condition, the NORMAL position shall become the emergency condition for that device or group of devices within the zone. Control actions shall not require the smoke control system to assume more than one configuration at any one time.
[F] 909.17 System Response Time
Smoke-control system activation shall be initiated immediately after receipt of an appropriate automatic or manual activation command. Smoke control systems shall activate individual components (such as dampers and fans) in the sequence necessary to prevent physical damage to the fans, dampers, ducts and other equipment. For purposes of smoke control, the firefighter's control panel response time shall be the same for automatic or manual smoke control action initiated from any other building control point. The total response time, including that necessary for detection, shutdown of operating equipment and smoke control system startup, shall allow for full operational mode to be achieved before the conditions in the space exceed the design smoke condition. Upon receipt of an alarm condition at the fire alarm control panel, fans, dampers and automatic doors shall have achieved their proper operating state and the final status shall be indicated at the smoke control panel within 90 seconds. The system response time for each component and their sequential relationships shall be detailed in the required rational analysis and verification of their installed condition reported in the required final report.
[F] 909.18 Acceptance Testing
Devices, equipment, components and sequences shall be individually tested. These tests, in addition to those required by other provisions of this code, shall consist of determination of function, sequence and, where applicable, capacity of their installed condition.
[F] 909.18.1 Detection Devices
Smoke or fire detectors that are a part of a smoke control system shall be tested in accordance with Chapter 9 in their installed condition. Where applicable, this testing shall include verification of airflow in both minimum and maximum conditions.
[F] 909.18.2 Ducts
Ducts that are part of a smoke control system shall be traversed using generally accepted practices to determine actual air quantities.
[F] 909.18.3 Dampers
Dampers shall be tested for function in their installed condition in accordance with NFPA 80 and NFPA 105.
[F] 909.18.4 Inlets and Outlets
Inlets and outlets shall be read using generally accepted practices to determine air quantities.
[F] 909.18.5 Fans
Fans shall be examined for correct rotation. Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made.
[F] 909.18.6 Smoke Barriers
Measurements using inclined manometers or other approved calibrated measuring devices shall be made of the pressure differences across smoke barriers. Such measurements shall be conducted for each possible smoke control condition.
[F] 909.18.7 Controls
Each smoke zone equipped with an automatic-initiation device shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire fighter's control panel and simulation of standby power conditions.
[F] 909.18.8 Testing for Smoke Control
Smoke control systems shall be tested by a special inspector in accordance with Section 1705.19.
[F] 909.18.8.1 Scope of Testing
Testing shall be conducted in accordance with the following:
During erection of ductwork and prior to concealment for the purposes of leakage testing and recording of device location.
Prior to occupancy and after sufficient completion for the purposes of pressure-difference testing, flow measurements, and detection and control verification.
[F] 909.18.8.2 Qualifications
Approved agencies for smoke control testing shall have expertise in fire protection engineering, mechanical engineering and certification as air balancers.
[F] 909.18.8.3 Reports
A complete report of testing shall be prepared by the approved agency. The report shall include identification of all devices by manufacturer, nameplate data, design values, measured values and identification tag or mark. The report shall be reviewed by the responsible registered design professional and, when satisfied that the design intent has been achieved, the responsible registered design professional shall sign, seal and date the report.
[F] 909.18.8.3.1 Report Filing
A copy of the final report shall be filed with the fire code official and an identical copy shall be maintained in an approved location at the building.
[F] 909.18.9 Identification and Documentation
Charts, drawings and other documents identifying and locating each component of the smoke control system, and describing its proper function and maintenance requirements, shall be maintained on file at the building as an attachment to the report required by Section 909.18.8.3. Devices shall have an approved identifying tag or mark on them consistent with the other required documentation and shall be dated indicating the last time they were successfully tested and by whom.
An approved operations manual describing the complete operations of the smoke control system and functioning of the firefighters smoke control panel shall be maintained at the fire command center.
[F] 909.19 System Acceptance
Buildings, or portions thereof, required by this code to comply with this section shall not be issued a certificate of occupancy until such time that the fire code official determines that the provisions of this section have been fully complied with and that the fire department has received satisfactory instruction on the operation, both automatic and manual, of the system and a written maintenance program complying with the requirements of Section 909.20.1 of the California Fire Code has been submitted and approved by the fire code official.
Exception: In buildings of phased construction, a temporary certificate of occupancy, as approved by the fire code official, shall be allowed provided that those portions of the building to be occupied meet the requirements of this section and that the remainder does not pose a significant hazard to the safety of the proposed occupants or adjacent buildings.
909.20 Smokeproof Enclosures
Diagram
Where required by Section 1023.12, a smokeproof enclosure shall be constructed in accordance with this section. A smokeproof enclosure shall consist of an interior exit stairway or ramp that is enclosed in accordance with the applicable provisions of Section 1023 and an open exterior balcony or pressurized stair and pressurized entrance vestibule meeting the requirements of this section. Where access to the roof is required by the California Fire Code, such access shall be from the smokeproof enclosure where a smokeproof enclosure is required.
UpCodes Diagram (1)

High Rise: Additional Stairway
909.20.1 Access
Access to the stairway or ramp shall be by way of a vestibule or an open exterior balcony. The minimum dimension of the vestibule shall be not less than the required clear width of the corridor leading to the vestibule calculated in accordance with Section 1005.1, but shall not have a width of less than 44 inches (1118 mm) and shall not have a length of less than 72 inches (1829 mm) in the direction of egress travel into the stairway, measured in a straight line between the centerline of the doorways into the vestibule and stairway.
909.20.2 Construction
Assembly
The smokeproof enclosure shall be separated from the remainder of the building by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both. Openings are not permitted other than the required means of egress doors. The vestibule shall be separated from the stairway or ramp by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both. The open exterior balcony shall be constructed in accordance with the fire-resistance rating requirements for floor assemblies.
Assembly (1)

13-1.2: 2hr, Steel Studs
909.20.2.1 Door Closers
Doors in a smokeproof enclosure shall be self- or automatic closing by actuation of a smoke detector in accordance with Section 716.2.6.6 and shall be installed at the floor-side entrance to the smokeproof enclosure. The actuation of the smoke detector on any door shall activate the closing devices on all doors in the smokeproof enclosure at all levels. Smoke detectors shall be installed in accordance with Section 907.3.
909.20.2.2 Vestibule Doors
Where access to the stairway is by way of a vestibule, the door assembly from the building into the vestibule shall be a 90-minute fire door assembly complying with Section 716.5.5. The door assembly from the vestibule to the stairway shall have not less than a 20-minute fire protection rating and shall comply with the requirements for a smoke door assembly in accordance with Section 716.5.3. The door shall be installed in accordance with NFPA 105.
909.20.2.3 Standpipes
Where access to the stairway is by way of a vestibule, Fire department standpipe connections and valves serving the floor shall be within the vestibule unless otherwise approved by the fire code official. Standpipe connections in vestibules shall be located in such a manner so as not to obstruct egress where hose lines are connected and charged.
909.20.2.4 Pressure Differences
The minimum pressure differences within the vestibule with the doors closed shall be 0.05-inch water gage (12.44 Pa) positive pressure relative to the fire floor and 0.05-inch water gage (12.44 Pa) negative pressure relative to the exit enclosure. No pressure difference is required relative to a nonfire floor.
909.20.2.5 Relief Vent
A relief vent capable of discharging a minimum of 2,500 cubic feet per minute (1180 L/s) of air at the design pressure difference shall be located in the upper portion of such pressurized exit enclosures.
Exception: When approved by the enforcing agency, other engineered design methods capable of discharging a minimum of 2,500 cubic feet per minute (1180 L/s) of air at the design pressure difference shall be permitted.
909.20.3 Natural Ventilation Alternative
Diagram
The provisions of Sections 909.20.3.1 through 909.20.3.3 shall apply to ventilation of smokeproof enclosures by natural means.
UpCodes Diagram (1)
Primary
High Rise Smokeproof Encl: Natural Ventilation
909.20.3.1 Balcony Doors
Where access to the stairway or ramp is by way of an open exterior balcony, the door assembly into the enclosure shall be a fire door assembly in accordance with Section 716.
909.20.3.2 Vestibule Ventilation
Where access to the stairway is by way of a vestibule, each vestibule shall have a minimum net area of 16 square feet (1.5 m2) of opening in a wall facing an outer court, yard or public way that is not less than 20 feet (6096 mm) in width.
Building products (3)

SuperLite® I
SaftiFirst


SuperLite® I-XL
SaftiFirst


SuperLite® I-XL IGU
SaftiFirst

909.20.4 Reserved
909.20.4.1 Pressure Differences
The pressurization system shall be designed so that the minimum pressure differences provided within the vestibule with the doors closed shall be 0.05-inch water gage (12.44 Pa) positive pressure relative to the fire floor and 0.05-inch water gage (12.44 Pa) negative pressure relative to the exit enclosure. No pressure difference is required relative to a nonfire floor.
909.20.4.2 Relief Vent
A relief vent capable of discharging a minimum of 2,500 cubic feet per minute (1180 L/s) of air at the design pressure difference shall be located in the upper portion of such pressurized exit stairway or ramp enclosures.
Exception: When approved by the enforcing agency, other engineered design methods capable of discharging a minimum of 2,500 cubic feet per minute (1180 L/s) of air at the design pressure difference shall be permitted.
909.20.5 Pressurized Stair and Vestibule Alternative
The provisions of Sections 909.20.5.1 through 909.20.5.3 shall apply to smokeproof enclosures using a pressurized stair and pressurized entrance vestibule.
909.20.5.1 Vestibule Doors
Diagram
The door assembly from the building into the vestibule shall be a fire door assembly complying with Section 716.2.2.1. The door assembly from the vestibule to the stairway shall have not less than a 20-minute fire protection rating and meet the requirements for a smoke door assembly in accordance with Section 716.2.2.1. The door shall be installed in accordance with NFPA 105.
UpCodes Diagram (1)

Door Fire Ratings in Protective Wall Assemblies
909.20.5.2 Pressure Difference
The stair enclosure shall be pressurized to not less than 0.05 inch of water gage (12.44 Pa) positive pressure relative to the vestibule with all stairway doors closed under the maximum anticipated stack pressures. The vestibule, with doors closed, shall have not less than 0.05 inch of water gage (12.44 Pa) positive pressure relative to the fire floor. The pressure difference across doors shall not exceed 30 pounds (133-N) maximum force to begin opening the door.
909.20.5.3 Dampered Relief Opening
A controlled relief vent having the capacity to discharge not less than 2,500 cubic feet per minute (1180 L/s) of air at the design pressure difference shall be located in the upper portion of the pressurized exit enclosure.
909.20.5.4 Smoke Detection
The fan system shall be equipped with a smoke detector that will automatically shut down the fan system when smoke is detected within the system.
909.20.6 Pressurization Equipment
Diagram
The activation of pressurization equipment required by the alternatives in Sections 909.20.4 and 909.20.5 shall be by smoke detectors installed at each floor level at an approved location at the entrance to the smokeproof enclosure and upon activation of the automatic controls required by Section 909.12.4. When the closing device for the stairway and ramp shaft and vestibule doors is activated by smoke detection or power failure, the mechanical equipment shall activate and operate at the required performance levels. Smoke detectors shall be installed in accordance with Section 907.3.
UpCodes Diagram (1)
Primary
High Rise Smokeproof Encl: Equipment
909.20.6.1 Pressurization Systems
Assembly
Smokeproof enclosure pressurization systems shall be independent of other building ventilation systems. The equipment, control wiring, power wiring and ductwork shall comply with one of the following:
Equipment, control wiring, power wiring and ductwork shall be located exterior to the building and directly connected to the smokeproof enclosure or connected to the smokeproof enclosure by ductwork enclosed by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.
Equipment, control wiring, power wiring and ductwork shall be located within the smokeproof enclosure with intake or exhaust directly from and to the outside or through ductwork enclosed by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.
Equipment, control wiring, power wiring and ductwork shall be located within the building if separated from the remainder of the building, including other mechanical equipment, by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.
Exception:
Control wiring and power wiring located outside of a 2-hour fire barrier construction shall be protected using any one of the following methods:
Cables used for survivability of required critical circuits shall be listed in accordance with UL 2196 and shall have a fire-resistance rating of not less than 2 hours.
Where encased with not less than 2 inches (51 mm) of concrete.
Electrical circuit protective systems shall have a fire-resistance rating of not less than 2 hours. Electrical circuit protective systems shall be installed in accordance with their listing requirements.
Assembly (1)

13-1.2: 2hr, Steel Studs
909.20.6.2 Standby Power
Pressurization and stairway and ramp shaft ventilation systems and automatic fire detection systems shall be provided with standby power in accordance with Section 2702.
909.20.6.3 Acceptance and Testing
Before the mechanical equipment is approved, the system shall be tested in the presence of the building official to confirm that the system is operating in compliance with these requirements.
909.21 Elevator Hoistway Pressurization Alternative
Where elevator hoistway pressurization is provided in lieu of required enclosed elevator lobbies, the pressurization system shall comply with Sections 909.21.1 through 909.21.11. The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios in accordance with Section 909.4.7. All components or systems associated with the means of mitigating adverse interaction shall comply with the applicable subsections of Section 909.
909.21.1 Pressurization Requirements
Elevator hoistways shall be pressurized to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to adjacent occupied space on all floors. This pressure shall be measured at the midpoint of each hoistway door, with all elevator cars at the floor of recall and all hoistway doors on the floor of recall open and all other hoistway doors closed. The pressure differentials shall be measured between the hoistway and the adjacent elevator landing. The opening and closing of hoistway doors at each level must be demonstrated during this test. The supply air intake shall be from an outside, uncontaminated source located a minimum distance of 20 feet (6096 mm) from any air exhaust system or outlet.
Exceptions:
On floors containing only Group R occupancies, the pressure differential is permitted to be measured between the hoistway and a dwelling unit or sleeping unit.
Where an elevator opens into a lobby enclosed in accordance with Section 3007.6 or 3008.6, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the door(s) from the floor to the enclosed lobby.
The pressure differential is permitted to be measured relative to the outdoor atmosphere on floors other than the following:
The fire floor.
The two floors immediately below the fire floor.
The floor immediately above the fire floor.
The minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to occupied floors are not required at the floor of recall with the doors open.
909.21.1.1 Use of Ventilation Systems
Ventilation systems, other than hoistway supply air systems, are permitted to be used to exhaust air from adjacent spaces on the fire floor, two floors immediately below and one floor immediately above the fire floor to the building's exterior where necessary to maintain positive pressure relationships as required in Section 909.21.1 during operation of the elevator shaft pressurization system.
909.21.2 Rational Analysis
A rational analysis complying with Section 909.4 shall be submitted with the construction documents.
909.21.3 Ducts for System
Any duct system that is part of the pressurization system shall be protected with the same fire-resistance rating as required for the elevator shaft enclosure.
909.21.4 Fan System
The fan system provided for the pressurization system shall be as required by Sections 909.21.4.1 through 909.21.4.4.
909.21.4.1 Fire Resistance
Where located within the building, the fan system that provides the pressurization shall be protected with the same fire-resistance rating required for the elevator shaft enclosure.
909.21.4.2 Smoke Detection
The fan system shall be equipped with a smoke detector that will automatically shut down the fan system when smoke is detected within the system.
909.21.4.3 Separate Systems
A separate fan system shall be used for each elevator hoistway.
909.21.4.4 Fan Capacity
The supply fan shall be either adjustable with a capacity of not less than 1,000 cubic feet per minute (0.4719 m3/s) per door, or that specified by a registered design professional to meet the requirements of a designed pressurization system.
909.21.5 Standby Power
Diagram
The pressurization system shall be provided with standby power in accordance with Section 2702.
UpCodes Diagram (1)

Standby Power Systems
909.21.6 Activation of Pressurization System
The elevator pressurization system shall be activated upon activation of the elevator lobby smoke detectors.
909.21.7 Testing
Testing for performance shall be required in accordance with Section 909.18.8. System acceptance shall be in accordance with Section 909.19.
909.21.8 Marking and Identification
Detection and control systems shall be marked in accordance with Section 909.14.
909.21.9 Control Diagrams
Control diagrams shall be provided in accordance with Section 909.15.
909.21.10 Control Panel
A control panel complying with Section 909.16 shall be provided.
909.21.11 System Response Time
Hoistway pressurization systems shall comply with the requirements for smoke control system response time in Section 909.17.
Section 910 Smoke and Heat Removal
[F] 910.1 General
Diagram
Where required by this code, smoke and heat vents or mechanical smoke removal systems shall conform to the requirements of this section.
UpCodes Diagrams (2)

Smoke / Heat Vents vs. Mech. Smoke Removal

Smoke / Heat Removal Systems: Where Required (CA)
[F] 910.2 Where Required
Diagram
Smoke and heat vents or a mechanical smoke removal system shall be installed as required by Sections 910.2.1 and 910.2.2.
Exceptions:
Frozen food warehouses used solely for storage of Class I and II commodities where protected by an approved automatic sprinkler system.
Smoke and heat removal shall not be required in areas of buildings equipped with early suppression fast-response (ESFR) sprinklers.
Smoke and heat removal shall not be required in areas of buildings equipped with control mode special application sprinklers with a response time index of 50 (m × s)1/2 or less that are listed to control a fire in stored commodities with 12 or fewer sprinklers.
UpCodes Diagrams (2)

Smoke / Heat Removal Systems: Where Required (CA)

Draft Curtains in ESFR Areas
[F] 910.2.1 Group F-1 or S-1
Smoke and heat vents installed in accordance with Section 910.3 or a mechanical smoke removal system installed in accordance with Section 910.4 shall be installed in buildings and portions thereof used as a Group F-1 or S-1 occupancy having more than 50,000 square feet (4645 m2) of undivided area. In occupied portions of a building equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 where the upper surface of the story is not a roof assembly, a mechanical smoke removal system in accordance with Section 910.4 shall be installed.
Exception: Group F-1 aircraft manufacturing buildings and Group S-1 aircraft repair hangars.
[F] 910.2.2 High-Piled Combustible Storage
Diagram
Smoke and heat removal required by Table 3206.2 of the California Fire Code for buildings and portions thereof containing high-piled combustible storage shall be installed in accordance with Section 910.3 in unsprinklered buildings. In buildings and portions thereof containing high-piled combustible storage equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, a smoke and heat removal system shall be installed in accordance with Section 910.3 or 910.4. In occupied portions of a building equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, where the upper surface of the story is not a roof assembly, a mechanical smoke removal system in accordance with Section 910.4 shall be installed.
UpCodes Diagrams (2)
Primary
Smoke / Heat Removal Systems: Where Required (CA)

High Piled Storage (definition)
[F] 910.3 Smoke and Heat Vents
Diagram
The design and installation of smoke and heat vents shall be in accordance with Sections 910.3.1 through 910.3.3.
UpCodes Diagrams (2)
[F] 910.3.1 Listing and Labeling
Smoke and heat vents shall be listed and labeled to indicate compliance with UL 793 or FM 4430 or ICC-ES AC 331.
[F] 910.3.2 Smoke and Heat Vent Locations
Smoke and heat vents shall be located 20 feet (6096 mm) or more from adjacent lot lines and fire walls and 10 feet (3048 mm) or more from fire barriers. Vents shall be uniformly located within the roof in the areas of the building where the vents are required to be installed by Section 910.2 with consideration given to roof pitch, sprinkler location and structural members.
[F] 910.3.3 Smoke and Heat Vents Area
The required aggregate area of smoke and heat vents shall be calculated as follows:
For buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1:

(Equation 9-3)


where:
AVR = The required aggregate vent area (ft2).
V = Volume (ft3) of the area that requires smoke removal.
For unsprinklered buildings:

(Equation 9-4)


where:
AVR = The required aggregate vent area (ft2).
AFA = The area of the floor in the area that requires smoke removal.
[F] 910.3.4 Vent Operation
Smoke and heat vents shall be capable of being operated by approved automatic and manual means.
[F] 910.3.5 Fusible Link Temperature Rating
Where vents are installed in areas provided with automatic fire sprinklers and the vents operate by fusible link, the fusible link shall have a temperature rating of 360°F (182°C).
[F] 910.4 Mechanical Smoke Removal Systems
Diagram
Mechanical smoke removal systems shall be designed and installed in accordance with Sections 910.4.1 through 910.4.7.
UpCodes Diagrams (2)
Primary
Smoke / Heat Vents vs. Mech. Smoke Removal

Smoke / Heat Removal Systems: Where Required (CA)
[F] 910.4.1 Automatic Sprinklers Required
The building shall be equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1.
[F] 910.4.2 Exhaust Fan Construction
Exhaust fans that are part of a mechanical smoke removal system shall be rated for operation at 221°F (105°C). Exhaust fan motors shall be located outside of the exhaust fan air stream.
[F] 910.4.3 System Design Criteria
The mechanical smoke removal system shall be sized to exhaust the building at a minimum rate of two air changes per hour based on the volume of the building or portion thereof without contents. The capacity of each exhaust fan shall not exceed 30,000 cubic feet per minute (14.2 m3/s).
[F] 910.4.3.1 Makeup Air
Makeup air openings shall be provided within 6 feet (1829 mm) of the floor level. Operation of makeup air openings shall be manual or automatic. The minimum gross area of makeup air inlets shall be 8 square feet per 1,000 cubic feet per minute (0.74 m2 per 0.4719 m3/s) of smoke exhaust.
[F] 910.4.4 Activation
The mechanical smoke removal system shall be activated by manual controls only.
[F] 910.4.5 Manual Control Location
Assembly
Manual controls shall be located where they are able to be accessed by the fire service from an exterior door of the building and separated from the remainder of the building by not less than 1-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.
Assemblies (3)

14-1.1: 1hr, Wood Joist

21-1.1: 1hr, Wood Joist

13-1.1: 1hr Steel Studs
Building products (7)

FF109-200 1 Hour Fire Rated LED Downlight Cover
Tenmat


FF109-250 1 Hour Fire Rated LED Downlight Cover
Tenmat


FF109-300 UL Fire Rated Recessed Light Cover
Tenmat


FF109-350 Fire Rated Light Cover
Tenmat


FF109-FRSC 1 Hour Fire Rated Speaker Cover
Tenmat


FF130 - 2x2 Fire Rated Troffer Cover
Tenmat


FF130 - 2x4 Fire Rated Troffer Cover
Tenmat

[F] 910.4.6 Control Wiring
Wiring for operation and control of mechanical smoke removal systems shall be connected ahead of the main disconnect in accordance with Section 701.12E of the California Electrical Code and be protected against interior fire exposure to temperatures in excess of 1,000°F (538°C) for a period of not less than 15 minutes.
[F] 910.4.7 Controls
Where building air-handling and mechanical smoke removal systems are combined or where independent building air-handling systems are provided, fans shall automatically shut down in accordance with the California Mechanical Code. The manual controls provided for the smoke removal system shall have the capability to override the automatic shutdown of fans that are part of the smoke removal system.
[F] 910.5 Maintenance
Smoke and heat vents and mechanical smoke removal systems shall be maintained in accordance with the California Fire Code.
Section 911 Fire Command Center
[F] 911.1 General
Diagram
Where required by other sections of this code, in buildings classified as high-rise buildings by this code and in all F-1 and S-1 occupancies with a building footprint of over 500,000 square feet (46 452 m 2 ) and Group I-2 occupancies having occupied floors located more than 75 feet above the lowest level of fire department vehicle access , a fire command center for fire department operations shall be provided and shall comply with Sections 911.1.1 through 911.1.7.
UpCodes Diagram (1)
Primary
Fire Command Center
[F] 911.1.1 Location and Access
The location and access to the fire command center shall be approved by the fire code official.
[F] 911.1.2 Separation
Assembly
The fire command center shall be separated from the remainder of the building by not less than a 1-hour fire barrier constructed in accordance with Section 707 or horizontal assembly constructed in accordance with Section 711, or both.
Assemblies (2)

21-1.1: 1hr, Wood Joist

13-1.1: 1hr Steel Studs
Building products (7)

FF109-200 1 Hour Fire Rated LED Downlight Cover
Tenmat


FF109-250 1 Hour Fire Rated LED Downlight Cover
Tenmat


FF109-300 UL Fire Rated Recessed Light Cover
Tenmat


FF109-350 Fire Rated Light Cover
Tenmat


FF109-FRSC 1 Hour Fire Rated Speaker Cover
Tenmat


FF130 - 2x2 Fire Rated Troffer Cover
Tenmat


FF130 - 2x4 Fire Rated Troffer Cover
Tenmat

[F] 911.1.3 Size
The fire command center shall be not less than 0.015 percent of the total building area of the facility served or 200 square feet (19 m2) in area, whichever is greater, with a minimum dimension of 0.7 times the square root of the room area or 10 feet (3048 mm), whichever is greater. Where a fire command is required for Group F-1 and S-1 occupancies with a building footprint greater than 500,000 square feet (46 452 m2) in area, the fire command center shall have a minimum size of 96 square feet (9 m2) with a minimum dimension of 8 feet (2348 mm) where approved by the fire code official.
[F] 911.1.4 Layout Approval
A layout of the fire command center and all features required by this section to be contained therein shall be submitted for approval prior to installation.
[F] 911.1.5 Storage
Storage unrelated to operation of the fire command center shall be prohibited.
[F] 911.1.6 Required Features
The fire command center shall comply with NFPA 72 and shall contain all of the following features:
The emergency voice/alarm communication system control unit.
The fire department communications system.
Fire alarm system zoning annunciator panel required by Section 907.6.4.3.
Annunciator unit visually indicating the location of the elevators and whether they are operational.
Status indicators and controls for air distribution systems.
The firefighter's control panel required by Section 909.16 for smoke control systems installed in the building.
Controls for unlocking interior exit stairway doors simultaneously.
Sprinkler valve and waterflow detector display panels.
Emergency and standby power status indicators.
A telephone for fire department use with controlled access to the public telephone system.
Fire pump status indicators.
Schematic building plans indicating the typical floor plan and detailing the building core, means of egress, fire protection systems, firefighter air replenishment system, firefighting equipment and fire department access and the location of fire walls, fire barriers, fire partitions, smoke barriers and smoke partitions.
An approved Building Information Card that contains, but is not limited to, the following information:
General building information that includes: property name, address, the number of floors in the building above and below grade, use and occupancy classification (for mixed uses, identify the different types of occupancies on each floor), and the estimated building population during the day, night and weekend.
Building emergency contact information that includes: a list of the building's emergency contacts including but not limited to building manager and building engineer and their respective work phone number, cell phone number, e-mail address.
Building construction information that includes: the type of building construction including but not limited to floors, walls, columns, and roof assembly.
Exit access and exit stairway information that includes: number of exit access and exit stairways in the building, each exit access and exit stairway designation and floors served, location where each exit access and exit stairway discharges, interior exit stairways that are pressurized, exit stairways provided with emergency lighting, each exit stairway that allows reentry, exit stairways providing roof access; elevator information that includes: number of elevator banks, elevator bank designation, elevator car numbers and respective floors that they serve; location of elevator machine rooms, control rooms and control spaces; location of sky lobby, location of freight elevator banks.
Building services and system information that includes: location of mechanical rooms, location of building management system, location and capacity of all fuel oil tanks, location of emergency generator, location of natural gas service.
Fire protection system information that includes: location of standpipes, location of fire pump room, location of fire department connections, floors protected by automatic sprinklers, location of different types of automatic sprinkler systems installed including, but not limited to, dry, wet and pre-action.
Hazardous material information that includes: location of hazardous material, quantity of hazardous material.
Work table.
Generator supervision devices, manual start and transfer features.
Public address system, where specifically required by other sections of this code.
Elevator fire recall switch in accordance with California Code of Regulations, Title 8, Division 1, Chapter 4, Subchapter 6, Elevator Safety Orders.
Elevator emergency or standby power selector switch(es), where emergency or standby power is provided.
A master switch for unlocking elevator lobby doors permitted by Section 1010.2.12.1.
[SFM] Fire command centers shall not be used for the housing of any boiler, heating unit, generator, combustible storage or similar hazardous equipment or storage.
[F] 911.1.7 Fire Command Center Identification
The fire command center shall be identified by a permanent easily visible sign reading "FIRE COMMAND CENTER" located on the door to the fire command center.
911.1.8 Ventilation
The fire command center shall be provided with an independent ventilation or air-conditioning system.
Section 912 Fire Department Connections
Diagram
UpCodes Diagrams (3)

Fire Department Connections

Fire Dept. Connection Clearances

Fire Hydrant Systems
[F] 912.1 Installation
Fire department connections shall be installed in accordance with the NFPA standard applicable to the system design and shall comply with Sections 912.2 through 912.6.
[F] 912.2 Location
Diagram
With respect to hydrants, driveways, buildings and landscaping, fire department connections shall be so located that fire apparatus and hose connected to supply the system will not obstruct access to the buildings for other fire apparatus. The location of fire department connections shall be approved by the fire code official.
UpCodes Diagrams (3)

Fire Department Connections

Fire Dept. Connection Clearances

Fire Hydrant Systems
[F] 912.2.1 Visible Location
Fire department connections shall be located on the street side of buildings or facing approved fire apparatus access roads, fully visible and recognizable from the street, fire apparatus access road or nearest point of fire department vehicle access or as otherwise approved by the fire code official.
[F] 912.2.2 Existing Buildings
On existing buildings, wherever the fire department connection is not visible to approaching fire apparatus, the fire department connection shall be indicated by an approved sign mounted on the street front or on the side of the building. Such sign shall have the letters "FDC" not less than 6 inches (152 mm) high and words in letters not less than 2 inches (51 mm) high or an arrow to indicate the location. Such signs shall be subject to the approval of the fire code official.
[F] 912.3 Fire Hose Threads
Fire hose threads used in connection with standpipe systems shall be approved and shall be compatible with fire department hose threads.
[F] 912.4 Access
Immediate access to fire department connections shall be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable object. Access to fire department connections shall be approved by the fire code official.
Exceptions:
Fences, where provided with an access gate equipped with a sign complying with the legend requirements of Section 912.5 and a means of emergency operation. The gate and the means of emergency operation shall be approved by the fire code official and maintained operational at all times.
When acceptable to the fire authority having jurisdiction, fire department connections for Group I-3 detention facilities may be located inside all security walls or fences on the property.
[F] 912.4.1 Locking Fire Department Connection Caps
The fire code official is authorized to require locking caps on fire department connections for water-based fire protection systems where the responding fire department carries appropriate key wrenches for removal.
[F] 912.4.2 Clear Space Around Connections
Diagram
A working space of not less than 36 inches (914 mm) in width, 36 inches (914 mm) in depth and 78 inches (1981 mm) in height shall be provided and maintained in front of and to the sides of wall-mounted fire department connections and around the circumference of free-standing fire department connections, except as otherwise required or approved by the fire code official.
UpCodes Diagram (1)

Fire Dept. Connection Clearances
[F] 912.4.3 Physical Protection
Diagram
Where fire department connections are subject to impact by a motor vehicle, vehicle impact protection shall be provided in accordance with Section 312 of the California Fire Code.
UpCodes Diagrams (2)

Fire Department Connections

Vehicle Impact Protection Posts
[F] 912.5 Signs
Diagram
A metal sign with raised letters not less than 1 inch (25 mm) in size shall be mounted on all fire department connections serving automatic sprinklers, standpipes or fire pump connections. Such signs shall read: "AUTOMATIC SPRINKLERS," "STANDPIPES," "TEST CONNECTION," "STANDPIPE AND AUTOSPKR" or "AUTOSPKR AND STANDPIPE," or a combination thereof as applicable.
UpCodes Diagrams (2)

Fire Department Connections

Fire Dept. Connection Clearances
[F] 912.5.1 Lettering
Each fire department connection (FDC) shall be designated by a sign with raised letters not less than 1 inch (25.4 mm) in height. For manual standpipe systems, the sign shall also indicate that the system is manual and that it is either wet or dry.
[F] 912.5.2 Serving Multiple Buildings
Where a fire department connection (FDC) services multiple buildings, structures or locations, a sign shall be provided indicating the building, structures or locations served. Where the FDC does not serve the entire building, a sign shall be provided indicating the portions of the building served.
[F] 912.5.3 Multiple or Combined Systems
Where combination or multiple system types are supplied by the fire department connection, the sign or combination of signs shall indicate both designated services.
[F] 912.5.4 Indication of Pressure
The sign also shall indicate the pressure required at the outlets to deliver the standpipe system demand.
Exception: Where the pressure required is 150 pounds per square inch (1034 kPa) or less.
[P] 912.6 Backflow Protection
Diagram
The potable water supply to automatic sprinkler and standpipe systems shall be protected against backflow as required by the Health and Safety Code Section 13114.7.
UpCodes Diagram (1)

Backflow Prevention: Fire Sprinklers
Section 913 Fire Pumps
[F] 913.1 General
Where provided, fire pumps for fire protection systems shall be installed in accordance with this section and NFPA 20.
Exception: Pumps for automatic sprinkler systems installed in accordance with Section 903.3.1.3, or Section R313 of the California Residential Code.
[F] 913.2 Protection Against Interruption of Service
The fire pump, driver and controller shall be protected in accordance with NFPA 20 against possible interruption of service through damage caused by explosion, fire, flood, earthquake, rodents, insects, windstorm, freezing, vandalism and other adverse conditions.
913.2.1 Protection of Fire Pump Rooms
Assembly
Diagram
Fire pumps shall be located in rooms that are separated from all other areas of the building by 2-hour fire barriers constructed in accordance with Section 707 or 2-hour horizontal assemblies constructed in accordance with Section 711, or both.
Exceptions:
In other than high-rise buildings, separation by 1-hour fire barriers constructed in accordance with Section 707 or 1-hour horizontal assemblies constructed in accordance with Section 711, or both, shall be permitted in buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.
Separation is not required for fire pumps physically separated in accordance with NFPA 20.
UpCodes Diagram (1)

Fire Pump Room Doors
Assemblies (3)

21-1.1: 1hr, Wood Joist

13-1.1: 1hr Steel Studs

13-1.2: 2hr, Steel Studs
Building products (7)

FF109-200 1 Hour Fire Rated LED Downlight Cover
Tenmat


FF109-250 1 Hour Fire Rated LED Downlight Cover
Tenmat


FF109-300 UL Fire Rated Recessed Light Cover
Tenmat


FF109-350 Fire Rated Light Cover
Tenmat


FF109-FRSC 1 Hour Fire Rated Speaker Cover
Tenmat


FF130 - 2x2 Fire Rated Troffer Cover
Tenmat


FF130 - 2x4 Fire Rated Troffer Cover
Tenmat

[F] 913.2.2 Circuits Supplying Fire Pumps
Assembly
Cables used for survivability of circuits supplying fire pumps shall be protected using one of the following methods:
Cables used for survivability of required critical circuits shall be listed in accordance with UL 2196 and shall have a fire-resistance rating of not less than 1 hour.
Electrical circuit protective systems shall have a fire-resistance rating of not less than 1 hour. Electrical circuit protective systems shall be installed in accordance with their listing requirements.
Construction having a fire-resistance rating of not less than 1 hour.
The cable or raceway is encased in a minimum of 2 inches (51 mm) of concrete.
Exception: This section shall not apply to cables, or portions of cables, located within a fire pump room or generator room which is separated from the remainder of the occupancy with fire-resistance-rated construction.
Assembly (1)

13-1.1: 1hr Steel Studs
[F] 913.3 Temperature of Pump Room
Suitable means shall be provided for maintaining the temperature of a pump room or pump house, where required, above 40°F (5°C).
[F] 913.3.1 Engine Manufacturer's Recommendation
Temperature of the pump room, pump house or area where engines are installed shall never be less than the minimum recommended by the engine manufacturer. The engine manufacturer's recommendations for oil heaters shall be followed.
[F] 913.4 Valve Supervision
Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:
Central-station, proprietary or remote-station signaling service.
Local signaling service that will cause the sounding of an audible signal at a constantly attended location.
Locking valves open.
Sealing of valves and approved weekly recorded inspection where valves are located within fenced enclosures under the control of the owner.
[F] 913.4.1 Test Outlet Valve Supervision
Fire pump test outlet valves shall be supervised in the closed position.
[F] 913.5 Acceptance Test
Acceptance testing shall be done in accordance with the requirements of NFPA 20.
913.6 Fire Pumps in High-Rise Buildings
Engine-driven fire pumps and electric drive fire pumps supplied by generators shall both be provided with an on-premises fuel supply, sufficient for not less than 8-hour full-demand operation at 100 percent of the rated pump capacity in addition to all other required supply demands in accordance with NFPA 20 and this section.
Section 914 Emergency Responder Safety Features
[F] 914.1 Shaftway Markings
Vertical shafts shall be identified as required by Sections 914.1.1 and 914.1.2.
[F] 914.1.1 Exterior Access to Shaftways
Outside openings with access to the fire department and that open directly on a hoistway or shaftway communicating between two or more floors in a building shall be plainly marked with the word "SHAFTWAY" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible from the outside of the building.
[F] 914.1.2 Interior Access to Shaftways
Door or window openings to a hoistway or shaftway from the interior of the building shall be plainly marked with the word "SHAFTWAY" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible.
Exception: Markings shall not be required on shaftway openings that are readily discernible as openings onto a shaftway by the construction or arrangement.
[F] 914.2 Equipment Room Identification
Fire protection equipment shall be identified in an approved manner. Rooms containing controls for air-conditioning systems, sprinkler risers and valves or other fire detection, suppression or control elements shall be identified for the use of the fire department. Approved signs required to identify fire protection equipment and equipment location shall be constructed of durable materials, permanently installed and readily visible.
Section 915 Carbon Monoxide (CO) Detection
Diagram
UpCodes Diagram (1)

Carbon Monoxide Alarms (CA)
[F] 915.1 General
Carbon monoxide (CO) detection shall be installed in new buildings in accordance with Sections 915.1.1 through 915.7. [Not adopted by HCD] Carbon monoxide detection shall be installed in existing buildings in accordance with Chapter 11 of the California Fire Code.
Pursuant to Health and Safety Code Section 17926, carbon monoxide detection shall be installed in all existing Group R buildings as required in Section 915.
Exception: Carbon monoxide detection is not required in Group S, Group F and Group U occupancies that are not normally occupied.
[F] 915.1.1 Where Required
Carbon monoxide detection shall be installed in the locations specified in Section 915.2 where any of the following conditions exist.
In buildings that contain a CO source.
In buildings that contain or are supplied by a CO-producing forced-air furnace.
In buildings with attached private garages.
In buildings that have a CO-producing vehicle that is used within the building.
[F] 915.2 Locations
Carbon monoxide detection shall be installed in accordance with the manufacturer's published instructions in the locations specified in Sections 915.2.1 through 915.2.3.
[F] 915.2.1 Dwelling Units
Carbon monoxide detection shall be installed in dwelling units in the following locations:
Outside of each separate sleeping area in the immediate vicinity of the bedrooms.
On every occupiable level of a dwelling unit, including basements.
Where a CO source is located within a bedroom or its attached bathroom, carbon monoxide detection shall be installed within the bedroom.
[F] 915.2.2 Sleeping Units
Carbon monoxide detection shall be installed in sleeping units.
Exception: Carbon monoxide detection shall be allowed to be installed outside of each separate sleeping area in the immediate vicinity of the sleeping unit where the sleeping unit or its attached bathroom does not contain a CO source and is not served by a CO-producing forced-air furnace.
[F] 915.2.3 Group E Occupancies
A carbon monoxide system that uses carbon monoxide detectors shall be installed in Group E occupancies where classrooms include any of the conditions identified in Sections 915.1.2 through 915.1.6. Alarm signals from carbon monoxide detectors shall be automatically transmitted to an on-site location as approved by the authority having jurisdiction.
Exception: Carbon monoxide alarm signals shall not be required to be automatically transmitted to an on-site location that is staffed by school personnel in Group E occupancies with an occupant load of 30 or less.
[F] 915.2.4 Co-producing Forced-Air Furnace
Carbon monoxide detection complying with Item 2 of Section 915.1.1 shall be installed in all enclosed rooms and spaces served by a fuel-burning, forced-air furnace.
Exceptions:
Where a carbon monoxide detector is provided in the first room or space served by each main duct leaving the furnace, and the carbon monoxide alarm signals are automatically transmitted to an approved location.
Dwelling units that comply with Section 915.2.1.
[F] 915.2.5 Private Garages
Carbon monoxide detection complying with Item 3 of Section 915.1.1 shall be installed within enclosed occupiable rooms or spaces that are contiguous to the attached private garage.
Exceptions:
In buildings without communicating openings between the private garage and the building.
In rooms or spaces located more than one story above or below a private garage.
Where the private garage connects to the building through an open-ended corridor.
An open parking garage complying with Section 406.5 or an enclosed parking garage complying with Section 406.6 shall not be considered a private garage.
Dwelling units that comply with Section 915.2.1.
[F] 915.2.6 All Other Occupancies
For locations other than those specified in Section 915.2.1 through 915.2.5, carbon monoxide detectors shall be installed on the ceiling of enclosed rooms or spaces containing CO producing devices or served by a CO source forced-air furnace.
Exception: Where environmental conditions prohibit the installation of carbon monoxide detector in an enclosed room or space, carbon monoxide detectors shall be installed in an approved enclosed location contiguous with the room or space that contains a CO source.
[F] 915.3 Carbon Monoxide Detection
Carbon monoxide detection required by Sections 915.1 through 915.2.3 shall be provided by carbon monoxide alarms complying with Section 915.4 or carbon monoxide detection systems complying with Section 915.5.
[F] 915.3.1 Alarm Limitations
Carbon monoxide alarms shall only be installed in dwelling units and in sleeping units. They shall not be installed in locations where the code requires carbon monoxide detectors to be used.
[F] 915.3.2 Fire Alarm System Required
New buildings that are required by Section 907.2 to have a fire alarm system and by Section 915.2 to have carbon monoxide detectors shall be connected to the fire alarm system in accordance with NFPA 72.
[F] 915.3.3 Fire Alarm Systems Not Required
In new buildings that are not required by Section 907.2 to have a fire alarm system, carbon monoxide detection shall be provided by one of the following:
Carbon monoxide detectors connected to an approved carbon monoxide detection system in accordance with NFPA 72.
Carbon monoxide detectors connected to an approved combination system in accordance with NFPA 72.
Carbon monoxide detectors connected to an approved fire alarm system in accordance with NFPA 72.
Where approved by the fire code official, carbon monoxide alarms maintained in accordance with the manufacturer's instructions.
[F] 915.3.4 Installation
Carbon monoxide detection shall be installed in accordance with NFPA 72 and the manufacturer's instructions.
[F] 915.4 Carbon Monoxide Alarms
Carbon monoxide alarms shall comply with Sections 915.4.1 through 915.4.5.
[F] 915.4.1 Power Source
Carbon monoxide alarms shall receive their primary power from the building wiring where such wiring is served from a commercial source, and when primary power is interrupted, shall receive power from a battery. Wiring shall be permanent and without a disconnecting switch other than that required for overcurrent protection.
Exceptions:
Where installed in buildings without commercial power, battery-powered carbon monoxide alarms shall be an acceptable alternative.
Carbon monoxide alarms in Group R occupancies shall be permitted to receive their primary power from other power sources recognized for use by NFPA 72.
Carbon monoxide alarms in Group R occupancies shall be permitted to be battery-powered or plug-in with a battery backup in existing buildings built prior to January 1, 2011, under any of the following conditions:
No construction is taking place.
epairs or alterations do not result in the removal of interior wall and ceiling finishes exposing the structure in areas/spaces where carbon monoxide alarms are required.
Repairs or alterations are limited to the exterior surfaces of dwellings, such as the replacement of roofing or siding, or the addition or replacement of windows or doors, or the addition of a porch or deck.
Work is limited to the installation, alteration or repair of plumbing, mechanical or electrical systems, which do not result in the removal of interior wall or ceiling finishes exposing the structure in areas/spaces where carbon monoxide alarms are required.
[F] 915.4.2 Listings
Residential Carbon monoxide alarms shall be listed in accordance with UL 2034.
No person shall install, market, distribute, offer for sale, or sell any carbon monoxide device in the State of California unless the device and instructions have been approved and listed by the Office of the State Fire Marshal.
[F] 915.4.3 Combination Alarms
Combination carbon monoxide/smoke alarms shall be an acceptable alternative to carbon monoxide alarms. Combination carbon monoxide/smoke alarms shall be listed in accordance with UL 217 and UL 2034.
Combination carbon monoxide/smoke alarms shall comply with Section 915, and all requirements for listing and approval by the Office of the State Fire Marshal for smoke alarms.
[F] 915.4.4 Interconnection
Where more than one carbon monoxide alarm is required to be installed within a dwelling unit or within a sleeping unit in Group R occupancies, the alarms shall be interconnected in a manner that activation of one alarm shall activate all of the alarms in the individual unit.
Exception: Interconnection is not required in existing buildings, built prior to January 1, 2011, under any of the following conditions:
Physical interconnection is not required where listed wireless alarms are installed and all alarms sound upon activation of one alarm.
No construction is taking place.
Repairs or alterations do not result in the removal of interior wall and ceiling finishes exposing the structure in areas/spaces where carbon monoxide alarms are required.
Repairs or alterations are limited to the exterior surfaces of dwellings, such as the replacement of roofing or siding, or the addition or replacement of windows or doors, or the addition of a porch or deck.
Work is limited to the installation, alteration or repair of plumbing, mechanical or electrical systems, which do not result in the removal of interior wall or ceiling finishes exposing the structure in areas/spaces where carbon monoxide alarms are required.
[F] 915.5 Carbon Monoxide Detection Systems
Carbon monoxide detection systems shall be an acceptable alternative to carbon monoxide alarms and shall comply with Sections 915.5.1 through 915.5.3.
[F] 915.5.1 General
Carbon monoxide detectors shall be listed in accordance with UL 2075.
[F] 915.5.2 Locations
Carbon monoxide detectors shall be installed in the locations specified in Section 915.2 or NFPA 72.
[F] 915.5.3 Combination Detectors
Combination carbon monoxide/smoke detectors shall be an acceptable alternative to carbon monoxide detectors, provided that they are listed in accordance with UL 268 and UL 2075.
Combination carbon monoxide/smoke detectors shall comply with all requirements for listing and approval by the Office of the State Fire Marshal for smoke alarms.
[F] 915.5.4 Occupant Notification
Activation of a carbon monoxide detector shall annunciate at the control unit and shall initiate audible and visible alarm notification throughout the building.
Exception: Occupant notification is permitted to be limited to the area where the carbon monoxide alarm signal originated and other signaling zones in accordance with the fire safety plan, provided that the alarm signal from an activated carbon monoxide detector is automatically transmitted to an approved on-site location or off-premises location.
[F] 915.5.5 Duct Detection
Carbon monoxide detectors placed in environmental air ducts or plenums shall not be used as a substitute for the required protection in Section 915.
[F] 915.6 Maintenance
Carbon monoxide alarms and carbon monoxide detection systems shall be maintained in accordance with NFPA 72. Carbon monoxide alarms and carbon monoxide detectors that become inoperable or begin producing end-of-life signals shall be replaced.
915.6.1 Enclosed Parking Garages
Carbon monoxide and nitrogen dioxide detectors installed in enclosed parking garages in accordance with Section 403.7.2 of the California Mechanical Code shall be maintained in accordance with the manufacturer's instructions and their listing. Detectors that become inoperable or begin producing end-of-life signals shall be replaced.
915.7 Visible Alarms
In buildings containing covered multifamily dwellings as defined in Chapter 2, all required carbon monoxide alarms shall be equipped with the capability to support visible alarm notification in accordance with NFPA 72.
Section 916 Gas Detection Systems
[F] 916.1 Gas Detection Systems
Gas detection systems required by this code shall comply with Sections 916.2 through 916.11.
[F] 916.2 Permits
Permits shall be required as set forth in Section 105.6.10 of the California Fire Code.
[F] 916.2.1 Construction Documents
Documentation of the gas detection system design and equipment to be used that demonstrates compliance with the requirements of this code and the California Fire Code shall be provided with the application for permit.
[F] 916.3 Equipment
Gas detection system equipment shall be designed for use with the gases being detected and shall be installed in accordance with manufacturer's instructions.
[F] 916.4 Power Connections
Gas detection systems shall be permanently connected to the building electrical power supply or shall be permitted to be cord connected to an unswitched receptacle using an approved restraining means that secures the plug to the receptacle.
[F] 916.5 Emergency and Standby Power
Standby or emergency power shall be provided or the gas detection system shall initiate a trouble signal at an approved location if the power supply is interrupted.
[F] 916.6 Sensor Locations
Sensors shall be installed in approved locations where leaking gases are expected to accumulate.
[F] 916.7 Gas Sampling
Gas sampling shall be performed continuously. Sample analysis shall be processed immediately after sampling, except as follows:
For HPM gases, sample analysis shall be performed at intervals not exceeding 30 minutes.
For toxic gases that are not HPM, sample analysis shall be performed at intervals not exceeding 5 minutes in accordance with Section 6004.2.2.7 of the California Fire Code.
Where a less frequent or delayed sampling interval is approved.
[F] 916.8 System Activation
A gas detection alarm shall be initiated where any sensor detects a concentration of gas exceeding the following thresholds:
For flammable gases, a gas concentration exceeding 25 percent of the lower flammability limit (LFL).
For nonflammable gases, a gas concentration exceeding one-half of the IDLH, unless a different threshold is specified by the section of this code requiring a gas detection system.
Upon activation of a gas detection alarm, alarm signals or other required responses shall be as specified by the section of this code requiring a gas detection system. Audible and visible alarm signals associated with a gas detection alarm shall be distinct from fire alarm and carbon monoxide alarm signals.
[F] 916.9 Signage
Signs shall be provided adjacent to gas detection system alarm signaling devices that advise occupants of the nature of the signals and actions to take in response to the signal.
[F] 916.10 Fire Alarm System Connections
Gas sensors and gas detection systems shall not be connected to fire alarm systems unless approved and connected in accordance with the fire alarm equipment manufacturer's instructions.
[F] 916.11 Inspection, Testing and Sensor Calibration
Gas detection systems and sensors shall be inspected, tested and calibrated in accordance with the California Fire Code.
Section 917 Mass Notification Systems
[F] 917.1 College and University Campuses
Prior to construction of a new building requiring a fire alarm system on a multiple-building college or university campus having a cumulative building occupant load of 1,000 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an approved mass notification system shall be provided in accordance with the findings of the risk analysis.
[F] 917.2 Group E Occupancies
Prior to construction of a new building containing a Group E occupancy requiring a fire alarm system and having an occupant load of 500 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an approved mass notification system shall be provided in accordance with the findings of the risk analysis.
Section 918 Emergency Responder Communication Coverage
Diagram
UpCodes Diagrams (2)

Standby Power Systems

Emergency Responder Radio Coverage (New Bldgs.)
[F] 918.1 General
In-building two-way emergency responder communication coverage shall be provided in all new buildings in accordance with Section 510 of the California Fire Code .
